# Changelog

Semver'a gore tutulur. Format: [Keep a Changelog](https://keepachangelog.com/en/1.1.0/).

## [1.18.1] - 2026-11-02

Tek olcumsuz uyanma artik **haberlesme kaybi degil** (listening + Smart).

### Fixed

- **Olcum getirmeyen tek uyanma sahte comm_lost uretiyordu.** Saha (TPAO
  PM-0001, Dial-In 3 saat): modem planli saatte uyanir, TCP acilir, 15 sn icinde
  olcum gelmez -> `lost` + comm_lost; sonraki uyanma normal. Tek uyanma ~3 saat
  "haberlesme arizasi" gosteriyor, kenar kurali ("kayip = sessizlik esigi
  asildi") bu yoldan atlaniyordu.
  - Son OLCUM `smart_max_silence_sec` icindeyse grace (15 sn) dolunca durum
    `recovering` kalir ve comm_lost yayinlanmaz. Gec gelen olcum dogrudan
    `online` yapar ve kaybolmaz; hic gelmezse link kapaninca `smart_idle`.
  - Uyanmadaki TCP acilisi sessizlik capasini tazeler (DNP3 kaniti SAYILMAZ);
    yoksa tek uyanma plan + tolerans sonra yine comm_lost uretirdi.
  - Ust uste ikinci olcumsuz uyanmada olcum yasi esigi astigi icin comm_lost
    grace sonunda aynen yayinlanir. Olcum getirmeyen link flap'i de bu yuzden
    bozuk cihazi sonsuza kadar gizleyemez.
  - Log: `smart_uyanma_olcumsuz` (uyanma basina tek satir, `kanit=` oturumda
    DNP3 yaniti gorulup gorulmedigini soyler).
- **Kanitsiz kapanista saglik raporunda ~2 sn `lost`.** Listening + Smart'ta
  durum sonraki cycle'da zaten `smart_idle`e doner; ara deger olay listesine
  "Haberlesme Kaybi" olarak dusuyordu. Esik asilmadiysa `smart_idle` raporlanir.

Degismeyenler: `continuous`, initiating ve sessizlik esigi tanimsiz cihazlar
(15 sn kurali aynen), hic baglanamayan cihaz (esik asilinca comm_lost).

## [1.18.0] - 2026-10-27

Dial-In beklentisi cihazin **sabit izgarasina** gore.

### Added

- **`dial_in_anchor_min_utc` (cihaz config alani, 0..1439).** Horstmann
  kilavuzu (Smart Navigator 2.0, 104101-2038V2, 4.4.1): "Enable Dial-In
  Settings" acikken cihaz her gun Dial-In Hour (UTC):Minute aninda ve oradan
  Dial-In Interval adimlariyla arar; plan disi uyanma (Wake-up bayrakli bir
  nokta degisince) izgarayi KAYDIRMAZ. Saha: 00:59 UTC + 180 dk -> 00:59 /
  03:59 / 06:59 / 09:59 ...
  - 1.17.0'a kadar beklenen rapor "son temas + aralik" idi: 08:25'teki plan
    disi bir uyanmadan sonra 11:25 bekleniyordu, cihaz ise 09:59'da arar.
    Yanlis alarm uretmez ama 09:59 aramasi kacarsa gecikme 11:25+'e kadar
    fark edilmezdi. Izgara biliniyorsa beklenen an izgaradaki bir sonraki
    centiktir (`report_late`, `next_expected_report_epoch`).
  - Son temas bir plan aninin -5 / +15 dk icindeyse o planli raporun
    kendisi sayilir (cihaz saati sapmasi, modem kaydi gecikmesi).
  - Sure olarak hesaplanir ve MONOTONIK sessizlik yasiyla kiyaslanir: NTP
    sicramasi filoyu "gecikmis" gostermez.
  - Alan yoksa davranis 1.17.0 ile birebir aynidir. `smart_max_silence_sec`
    (kopus esigi) ve late/lost ayrimi DEGISMEDI.
  - Saglik kaydina `dial_in_anchor_min_utc` eklendi (yalnizca tanilama).
  - Gecikme bayragi centige 15 dk toleransla duser: cihaz her aramada
    centikten birkac dakika SONRA baglanir (modem kaydi, GSM); 1.17.0'da
    referans son temas oldugundan bu pay ortuktu. Toleranssiz her aralikta
    sahte `smart_report_overdue` + ICMP sondasi + saglik dalgasi uretiyordu.
    Izgara yoksa karar 1.17.0 ile birebir ayni.

### Fixed

- **NATS kesintisi kuyrugu siliyordu.** `JetStreamNotReadyError` ve
  loop'tan donen zaman asimi/baglanti hatalari outbox tarafindan KALICI
  siniflaniyordu (sinif `transient` tasimiyordu; docstring tersini
  soyluyordu): her satirin retry sayaci artiyor, ~90 dk sonra tum kuyruk
  dead-letter'a tasiniyor ve 50.000 satirda budaniyordu — yerel modda
  (HTTP yedegi yok) kalici kayip, kimse fark etmiyordu. Artik zaman asimi,
  baglanti, NATS baglanti-seviyesi hatalari ve JetStream 503 GECICI: kuyruk
  bekler, NATS gelince akar. Sunucunun istegi reddettigi API hatalari
  (bozuk akis/konu) ve serilestirme hatalari KALICI kalir.
- **Saglik HTTP isleyicisine soket zaman asimi (10 sn).** Baslik
  gondermeyen istemci is parcacigini sonsuza kadar tutuyordu;
  `ThreadingHTTPServer` ust sinirsiz thread actigi icin yeterince sessiz
  baglantiyla `/health` cevap veremiyor, Docker healthcheck konteyneri
  yeniden baslatiyor, DNP3 oturumlari dusuyordu.
- Linux py311 kilidi: `certifi` 2026.7.22 -> 2026.10.23, `urllib3` 2.7.0 ->
  2.8.0 (yayinlanmis guvenlik duzeltmeleri; baska pin degismedi).

### Tests

- `tests/test_dial_in_izgara.py`: planli rapor, plan disi uyanma, cihaz
  saati erken/gec, gunluk aralik, gecersiz onbellek degeri, alan yoksa
  1.17.0 davranisi; gecikme toleransi (centik+3 dk gecikmis degil, +15 dk
  sonra gecikmis, izgarasiz 1.17.0 karari).
- `tests/test_outbox_retrier.py`: gercek JetStream tipleriyle siniflandirma
  ve NATS kesintisinde kuyrugun yerinde kalmasi.
- `tests/test_operate_endpoint.py`: sessiz baglanti zaman asiminda kapanir.

## [1.17.0] - 2026-10-23

Cihaz saati artik **cihaz istemese de** her oturumda yazilir.

### Added

- **Oturum basi saat yazimi (`DNP3_TIME_WRITE_EACH_SESSION`, varsayilan
  `true`).** Kutuphanenin zaman gorevi YALNIZCA cihaz IIN1.4 (NEED_TIME)
  bildirince calisir. Sahada saati bozulmus (+39 yil) ama saat ISTEMEYEN bir
  Horstmann hic duzeltilmiyordu; Dial-In zamanlamasi cihazin kendi saatine
  bagli oldugu icin uyanma saatleri de kayiyordu. Artik dogrulanmis her
  oturumda (Smart'ta her uyanma) bir kez FC=02 WRITE G50V1 ile gercek UTC
  yazilir. Cerceve sahada calistigi dogrulanan test aracinin cercevesiyle
  aynidir: `32 01 07 01` + 6 bayt UTC ms (little-endian).
  - Saat korumasi aynen gecerli: gateway saati `safe` degilse ya da
    `DNP3_TIME_SYNC=none` ise YAZILMAZ (`dnp3_time_write_skipped`).
  - 2001 oncesi deger YAZILMAZ (`dnp3_time_write_vetoed`).
  - Cihaz zaten saat istiyorsa (IIN1.4) kutuphanenin gorevi yazar; ikinci
    yazim yapilmaz.
  - Log: `dnp3_time_write_session device=... value=... source=...`.
  - Gecikme olcumu (FC=23) yapilmaz; hata tek yonlu ag gecikmesi kadardir
    (hucresel hatta tipik olarak < 1 sn).

### Tests

- Gercek yadnp3 outstation ile tel seviyesi: saat istemeyen cihaza tam bir
  G50V1 ve dogru UTC; ayar kapaliyken ve saat guvensizken hic yazim yok;
  saat isteyen cihazda yine tam bir yazim.


Kritik duzeltme: **gateway cihazlara 1970-01-01 00:00:00.000 UTC yaziyordu.**
Sahadaki belirti: Horstmann Smart Navigator 2.0 saati surekli 00:00'a
donuyor, Dial-In 00:59 (UTC) ayarliyken cihaz ~59 dakikada bir uyaniyor,
baska Dial-In saatlerine (02:40, 15:40 ...) hic ulasilmiyordu.

> **Fiziksel cihazda ve gercek gateway trafiginde HENUZ DOGRULANMADI.**
> Kanit loopback'te (gercek yadnp3 outstation) ve ham cerceve seviyesindedir.
> Saha kabulu icin bkz. `docs/HORSTMANN_SMART_MODE.md` §6b.

### Fixed

- **Kok neden: `Now()` yanlis tip donduruyordu (P0).** `IMasterApplication.Now()`
  `opendnp3.DNPTime` donduruyordu. Binding trampolini
  (`python/src/master.cpp`, `PyMasterApplication::Now`) `UTCTimestamp`
  bekler; iki tip arasinda donusum yoktur. `pybind11::cast_error` bir
  `std::exception` oldugu icin sessizce yutulur ve `UTCTimestamp(0)` doner.
  Kutuphane (`SerialTimeSyncTask` / `LANTimeSyncTask`) degeri kontrol
  etmeden yazar. Sonuc: her NEED_TIME'da FC=23 gecikmesi 0 hesaplandi ve
  G50V1 = 0 yazildi (tel: `.. 02 32 01 07 01 00 00 00 00 00 00`).

  Olcum (gateway `.venv`, yadnp3 3.2.1.1 cp310, loopback):

  | Now() donusu | Cihaza yazilan |
  |---|---|
  | `DNPTime(time.time()*1000)` (1.15.1) | 1970-01-01 00:00:00.000 UTC |
  | `DNPTime(0)` (1.15.1 saat korumasi) | 1970-01-01 00:00:00.000 UTC |
  | 1.16.0 gercek `_make_master_app` | dogru UTC (fark +0.0 sn) |

  Artik `Now()` **her zaman** `UTCTimestamp(gercek UTC)` doner ve **hicbir
  istisna sizdirmaz** (istisna da binding'de 0'a donusuyordu).
  `_gecersiz_dnptime` kaldirildi.

- **Saat korumasi yazimi gercekte engellemiyordu (P0).** 1.15.1'de koruma
  `Now()` icinde "gecersiz zaman" dondurerek yapiliyordu; docstring'ler
  "opendnp3 bu durumda yazmaz" diyordu — **YANLISTI**: o deger de 1970 olarak
  yaziliyordu. `UTCTimestamp`in kalite alani yok ve kutuphane degeri
  dogrulamiyor; yani `Now()` yazimi veto EDEMEZ. Yeni tasarim: saat
  `unknown`/`unsafe` iken master **`timeSyncMode=None`** ile kurulur (zaman
  gorevi hic olusmaz). Uygulanan prosedur baglanti imzasina girer; saat
  durumu degisince master yeniden kurulur. Acik bir Smart oturumu varken
  ACILIS oturum kapanana kadar ertelenir (cihazin kisa uyanik penceresi
  bozulmaz); KAPATMA ertelenmez.

- **2-30 sn sapmis host saati cihaza yaziliyordu.** Koruma 30 sn'ye kadar
  sapmayi `safe` sayar; host saati oldugu gibi yazilsaydi "gercek UTC'den
  +-5 sn" kurali cignenirdi. Sapma 2 sn'yi asinca yazilan deger backend
  `Date` basligina gore duzeltilir (`source=backend_duzeltilmis`).
  `ClockGuard`a histerezis eklendi: `unsafe` -> `safe` icin sapma < 25 sn
  olmali. Aksi halde 30 sn civarinda gidip gelen bir olcum her geciste tum
  master'lari yeniden kurdururdu.

- **NonLAN gecikme telafisi sinirlandi.** Kutuphane `yazilan = simdi +
  (tur - islem) / 2` hesaplar. 1.15.1'de koruma gorev ortasinda "safe"
  olursa (once 0 sonra gercek zaman) gecikme ~now/2 cikip ~28 yil ileri bir
  zaman yazilabilirdi. Olculen tur suresi 10 sn'yi asarsa ya da negatifse
  telafi uygulanmaz (`dnp3_time_sync_delay_clamped`, ERROR).

- **Smart cihaz suresiz `online` kaliyordu (yari-acik TCP).** Smart'ta link
  keepalive ve periyodik tarama BILEREK kapali; 4G hatti FIN'siz duserse soket
  gateway'de ESTABLISHED kalir, `OnClose` gelmez ve cihaz `online` gorunur.
  Bayatlik kurali ve kopuk cihaz yoklamasi Smart'ta kapali, sessizlik denetimi
  ise yalnizca bagli DEGILKEN isliyordu — yani hicbir sey cihazi `online`dan
  cikaramiyordu. Listening'de gateway "bagliyim" sandigi icin cihaz uyandiginda
  yeniden baglanmiyordu bile. Sahada "restart duzeltiyor" diye gorulen buydu.
  Artik link acik ve son DNP3 kaniti `DNP3_SMART_HALF_OPEN_SEC` (varsayilan 900,
  0 = kapali) saniyeden eskiyse oturum kapanmis gibi islenir (kanit varsa
  `smart_idle`), kalici kayda yazilir ve YALNIZCA o cihazin master'i yeniden
  kurulur (`smart_half_open_suspected`, `/health` `smart_half_open_total`).
  Cihaza hicbir sey gonderilmez; Smart sessizlik degismezi korunur.

- **IIN bayraklari hic okunamiyordu.** yadnp3 3.2.1.1 `IINField` bayraklari
  `IsSet(IINBit.X)` ile verir; `_iin_bit` bool ozellik aradigi icin HER ZAMAN
  False donuyordu. NEED_TIME, DEVICE_RESTART ve EVENT_BUFFER_OVERFLOW hic
  gorunmuyordu: `dnp3_need_time` logu, `need_time_iin`,
  `device_clock_status=need_time` ve `dnp3_event_buffer_overflow` ERROR'u
  calismiyordu. Kontrol akisi etkilenmez (zaman gorevini kutuphane
  tetikler); yalnizca gorunurluk duzeldi.

### Changed

- **`DNP3_TIME_SYNC` varsayilani `lan` -> `nonlan`.** Cihaz FC=24 + G50V3
  desteklemez (manual 5.2: FC=2 WRITE g50v1 qualifier 07 + FC=23). `.env`te
  deger vermeyen kurulumlar `lan` ile cihaz saatini hic duzeltemiyordu.
  Degisen yerler: `config.py`, adapter kurucu varsayilanlari,
  `docker/.env.template`, `docker/compose.template.yml`,
  `scripts/new_gateway.ps1`, `.env.example`, deployment sozlesmesi. `lan`
  acikca secilebilir; Horstmann profilli cihazda (`signal_profile`
  `horstmann*` ya da politika `smart`/`auto`) secilirse
  `dnp3_time_sync_lan_on_horstmann` WARNING'i loglanir — secim degismez.

- **Depo `EnerjiOneTechnologies` organizasyonuna tasindi.** Kaynak
  `github.com/EnerjiOneTechnologies/enerjione-grid-dnp3-gateway`. Imajlar
  1.16.0'dan itibaren `ghcr.io/enerjionetechnologies/enerjione-grid-dnp3-gateway`
  (kucuk harf; release workflow artik `github.repository` kullanmaz).
  1.15.1 ve oncesi imajlar eski adreste kalir:
  `ghcr.io/enerjione/enerjione-grid-dnp3-gateway`.

### Added

- **Zaman yazimi loglari.** Her yazim: `dnp3_time_sync_write device=..
  value=<ISO UTC> method=nonlan|lan source=.. delay_ms<=..` (INFO); cihazin
  kabulu `dnp3_time_sync_ok` / `dnp3_time_sync_failed`. Deger 2001'den eski
  ya da gercek UTC tahmininden >5 sn sapiyorsa `dnp3_time_sync_invalid_value`
  (ERROR). Saat korumasi kararlari: `dnp3_time_sync_suspended`,
  `dnp3_time_sync_resumed`, `dnp3_time_sync_master_rebuild`,
  `dnp3_time_sync_enable_deferred`. `yadnp3_master_enabled` satiri artik
  `time_sync=` alani tasir.
- **Tel seviyesinde testler** (`tests/test_zaman_senkronu_tel.py`). Gateway'in
  GERCEK kod yolu (`build_adapter` -> `read_device` -> `_make_master_app`)
  NEED_TIME isteyen gercek bir outstation'a karsi kosar; yazilan deger ham
  G50V1 cercevesinden cozulur. Kabul: tam bir FC=23 + bir G50V1, |yazilan -
  simdi| <= 2 sn, sonra NEED_TIME temiz; saat `unknown`/`unsafe` iken 10 sn
  boyunca hic G50V1 yok; saat sonradan `safe` olunca dogru zaman yazilir.
  `test_horstmann_conformance` artik gateway'in kendi master uygulamasini
  kullanir ve yazilan degeri assert eder (eskiden `Now()`u override etmeyen
  bir test sinifi 0 yaziyordu ve deger hic kontrol edilmiyordu).
- `ClockGuard.skew_sec` (salt okunur).

### Upgrade notes

- **Grid:** `infra/gateway-contract/` altina bu surumun release artifact'i
  (`gateway-deployment-contract.generated.json`) `v1.16.0.json` olarak vendor
  edilmeli ve CI parity isaretcisi guncellenmeli. Eski anlik goruntuler
  (v1.11.x, v1.15.1) o surumlerin GERCEK davranisini tarif eder;
  degistirilmez. Grid zaten her uretim yolunda `nonlan` yaziyor.
- `.env`te acikca `DNP3_TIME_SYNC=lan` olan Horstmann gateway'leri
  `nonlan`a cekilmeli (WARNING bunu gosterir).
- Cihazlarda "Enable Dial-In Settings" kapaliysa Dial-In saat/dakika ayari
  hic kullanilmaz; "Dial-In Hour" **UTC**'dir (00:59 UTC = 03:59 TR).

## [1.15.1] - 2026-08-21

Dar kapsamli bakim paketi: **cihaz saglik delta firtinasi** + **cihaz RTC
gozlemlenebilirligi** + resmi Horstmann DNP V3.0 Device Profile'a karsi
**uyumluluk denetimi** ve orada KANITLANAN kusurlarin duzeltilmesi.

Tel sozlesmesi **degismedi**: `device_health_v1` sema adi ayni, hicbir alan
kaldirilmadi. Smart sessizlik ve komut duzlemi degismezleri **korundu**.

### Fixed

- **Cihaz saglik POST firtinasi (P1).** `device_health_published` sahada
  **~2 saniyede bir** goruluyordu. Kok neden: delta karari **tam kayit
  esitligiyle** veriliyordu (`device_health_publisher.py`), dolayisiyla her
  poll'da degisen alanlar cihazi "degisti" gosteriyordu.

  > **Etki bildirilenden GENISTI.** `report_overdue_sec` yalnizca cihaz
  > GECIKMISKEN oynar; ama `last_frame_epoch` / `last_valid_contact_epoch`
  > **her frame'de** degisir. Yani LATE hic olmasa bile telemetri alan **her**
  > cihaz — ozellikle `continuous` filosu — POST uretiyordu.

  Cozum: delta karari artik **semantik imza** uzerinden veriliyor
  (`SEMANTIC_FIELDS` / `OBSERVATIONAL_FIELDS`, `device_health_wire.py`).
  Yayinlanan payload **aynen** eskisi gibi tum guncel gozlem degerlerini
  tasir; degisen tek sey **ne zaman** gonderildigidir. Periyodik snapshot
  ve backpressure/coalescing davranisi **degismedi**.

  Yeni bir alan eklenip **siniflandirilmazsa** test kirilir
  (`test_her_alan_bilincli_olarak_siniflandirilmis`) — sessizce yeni bir
  firtina kaynagi dogamaz.

- **CROB profil ihlali (P0).** Komut dogrulayici `pulse_on` / `pulse_off`
  ve `count` 1..255 araligini **kabul ediyordu**. Resmi Horstmann Device
  Profile ise: **Pulse On/Off = NEVER**, **Count > 1 = NEVER**,
  **Queue / Clear Queue = NEVER**.

  > Bu "cihaz nasilsa reddeder" durumu **degildir**: reddin `CommandStatus`u
  > firmware'e gore degisir, ve fiziksel bir cikisa `pulse` gondermek latch
  > bekleyen operatorun niyetinden **baska** bir fiziksel sonuc uretebilir.

  Artik uyumsuz istek **tele hic cikmaz**: `command_parameters.py` reddeder
  (`invalid_op_type` / `invalid_count`) ve adapter'da ikinci bir savunma
  katmani vardir. **Daraltmadir**; hicbir yetki/tazelik/idempotency katmani
  gevsetilmedi ve uretimdeki komutlarin tamami zaten `latch_on / count=1`
  kullaniyor — saha davranisi **degismez**.

- **Uygulama fragment limiti (P1).** `maxTxFragSize` opendnp3 varsayilani
  **2048** idi; Horstmann'in ilan ettigi **RX limiti 1024**. Yani cihazin
  ayristirabileceginin **iki kati** bir fragment tele cikabilirdi. Artik
  1024'e sabitlendi. `maxRxFragSize` **2048 kalir** (cihaz bize 2048'e kadar
  gonderebilir; kismak cok parcali Class 0 / G110 cevaplarini bozardi).

- **Yaniltici Smart wake logu (P2).** `smart_idle_wakeup` satiri "cihaz
  **kendi istegiyle** baglandi" diyordu; oysa gateway'in gordugu tek sey
  hucresel ucun yeniden erisilebilir olmasi ve **Listening Endpoint** TCP
  oturumunun kurulmasidir. Bunun event kaynakli mi yoksa zamanlanmis wake
  mi oldugu **gateway'den anlasilamaz**. Log artik tam olarak bunu soyluyor.
  Durum makinesine **dokunulmadi**.

### Added

- **Cihaz RTC gozlemlenebilirligi** — `device_health_v1`e dort **istege
  bagli, geriye uyumlu** alan (bkz. `docs/GRID_DEVICE_HEALTH_API.md`):

  | Alan | Anlam |
  |---|---|
  | `device_clock_status` | `unknown` \| `ok` \| `invalid` \| `need_time` |
  | `device_clock_offset_sec` | `cihaz_saati - gateway_saati` (isaretli) |
  | `last_device_time_epoch` | cihazin **kendi** bildirdigi son damga |
  | `need_time_iin` | IIN1.4 (NEED_TIME) bayragi |

  Sahada bir Horstmann'in RTC'si **2066**'ya kaymisti ve bu bilgi
  calisma-zamani sagliginda **hic gorunmuyordu**.

  > **Bu alanlar `connection_state`i ETKILEMEZ**, olcum **dusurmez** ve
  > saat durumundan **comm_lost uretilmez**. Saati bozuk cihaz `online`
  > olabilir; etkilenen tek sey cihazin **kendi damgasina** duyulan guvendir.

  Durum onceligi **`invalid` > `need_time` > `ok` > `unknown`**: senkronizasyon
  **talep gudumludur**, yani saat yanlis olup cihaz NEED_TIME bildirmiyorsa
  durum **kendiliginden duzelmez**. Loglama **kenar-tetiklidir** — her
  frame'de degil, yalnizca durum degistiginde bir satir.

- **`session_started_epoch`** — acik oturumun basladigi an (kapaliyken
  `null`). Backend "ayni oturum suruyor" ile "yeni oturum basladi" ayrimini
  bundan yapar. **Gozlem** sinifindadir: her yeni oturum zaten bir
  `connection_state` gecisi uretir.

- **`DNP3_TIME_SYNC` artik `lan | nonlan | none`.**

  Dogru prosedur **tasiyiciya degil, outstation'in ilan ettigi profile**
  baglidir. Gercek bir outstation'a karsi **olculdu** (yadnp3 3.2.1.1):

  | Deger | Tel uzerinde |
  |---|---|
  | `lan` | FC=24 RECORD_CURRENT_TIME + WRITE **G50V3** |
  | `nonlan` | FC=23 DELAY_MEASUREMENT + WRITE **G50V1** |
  | `none` | saat hic yazilmaz |

  Horstmann profili **FC=23 ve G50V1 ilan eder**; FC=24 ve G50V3 **ilan
  edilmemistir**. Horstmann kurulumlarinda **`DNP3_TIME_SYNC=nonlan`
  verin** (bkz. `docs/HORSTMANN_SMART_MODE.md` §6b).

  > **Genel varsayilan `lan` KALDI.** Varsayilani degistirmek Horstmann
  > olmayan **her** kurulumun prosedurunu degistirirdi.
  >
  > **Model bazli otomatik secim YAPILMADI.** `DeviceConfig`te kanonik bir
  > `model` alani yok; `signal_profile` ise sozlesme geregi gateway
  > tarafindan **anlamlandirilmaz**. Ona bakmak string heuristic'i olurdu ve
  > backend profil adini degistirdigi gun gateway **sessizce** yanlis
  > prosedure gecerdi.

- **Uyumluluk matrisi testleri** (`tests/test_horstmann_wire_matrix.py`) —
  fonksiyon kodu ve qualifier matrisi, gercek bir outstation'a karsi
  **link cercevesi cozulerek** uretilir. `cfg` alanina bakip PASS vermez.

- **G22 Counter Event denetim testleri** (`tests/test_g22_counter_event.py`)
  — **kusur bulunmadi, kanit uretildi.** Profildeki 6 sayac noktasinin
  hepsi **Class 1**dir, yani uretimde bu noktalar G20 statigi olarak degil
  **G22 olayi** olarak gelir; bu yol tek basina kanitlanmali idi.

  Gercek bir outstation'a karsi olculdu (uretim SOE handler'i beslenerek):

  | Soru | Olculen |
  |---|---|
  | G22 parse ediliyor mu | **Evet** — `Group22Var1`, `isEventVariation=True` |
  | Callback tipi | `opendnp3.Counter` (`FrozenCounter` **degil**; iki tip arasinda kalitim **yok**) |
  | Cache object_group | **20** — G22, ayni noktanin olay bicimidir |
  | G21'e sizma | **Yok** — G23 icin ayri `FrozenCounter` yolu dogrulandi |
  | G22V5 damgasi | **Korunuyor** (`1755600000000` ms -> `device_time`, `synchronized`) |
  | G22V1 damgasi | **Uydurulmuyor** (`device_time=None`), olcum korunuyor |
  | ROLLOVER/DISCONTINUITY | **`invalid` sayilmiyor** (`good`); ayni bitler G30'da `invalid` |

  > **G21 / G23 = NOT USED**, cunku frozen counter yalnizca **FREEZE**
  > fonksiyon kodlarindan (FC=7/8/9/10) sonra olusur ve gateway bunlarin
  > hicbirini gondermez. Testle sabitlendi.

### Changed

- **`DNP3_TIME_SYNC` fail-closed oldu.** Gecersiz deger artik **gateway'i
  acmaz**; eskiden taninmayan **her** deger sessizce `lan` sayiliyordu, yani
  bir yazim hatasi operatore hicbir sey soylemeden cihazin ilan **etmedigi**
  bir prosedurle saat yazdirabiliyordu. Istenen prosedur binding'de yoksa
  ERROR loglanir ve senkronizasyon **kapatilir** — **baska bir prosedure
  dusulmez**. (`off` / `disabled` takma adlari geriye uyumluluk icin `none`a
  normalize edilir.)

- **Yaniltici dokumantasyon duzeltildi.** `config.py`, `.env.example`,
  `docker/.env.template`, `docker/compose.template.yml` ve kod yorumlarindaki
  *"TCP baglantilar icin 'lan' dogru secimdir"* ifadesi **yanlisti** ve
  kaldirildi.

### Degismeyenler (bilincli)

- **Zorla saat senkronizasyonu YOK.** Master yalnizca cihaz IIN1.4 assert
  ettiginde saat yazar. RTC yanlis olup NEED_TIME gelmiyorsa gateway
  yalnizca **gorunur kilar**.
- **ClockGuard** degismedi: gateway kendi saatinden emin degilse yazmaz.
- **Smart sessizligi** degismedi: periyodik tarama yok, 60sn link keepalive
  yok, modem uyandirma yok, dogal oturum kapanisi ve recovery ayni.
- **Komut duzlemi** degismedi: tazelik, `delivery_not_after`, yetkilendirme,
  CommandLedger, idempotency, sonuc semantigi, model bazli index dogrulama.
- **Sabit Dial-In takvimi UYGULANMADI** (`dial_in_hour_utc` vb.) — yalnizca
  analiz edildi.
- **Uyuyan cihaz komut kuyrugu / uzaktan uyandirma EKLENMEDI.**
- **DNP3 file transfer EKLENMEDI** (profil zaten `Sequential File Transfer =
  NO` der).
- **COLD RESTART (FC=13) ve ASSIGN CLASS (FC=22)** profilde destekli olsa da
  gateway bunlari **gondermez** — testle sabitlendi.
- **FREEZE fonksiyon kodlari (FC=7/8/9/10)** gonderilmez; dolayisiyla
  G21/G23 uretimde **olusmaz**.

## [1.15.0] - 2026-08-20

**G-DEVICE-HEALTH-01** — cihaz basina calisma-zamani sagligi icin AYRI,
GIDEN tasiyici.

### Kapatilan sorun

Gateway 1.14 cihaz basina zengin saglik bilgisine **sahipti** ama Grid onu
**guvenli sekilde alamiyordu**. Tek tasiyici `X-E1-Gateway-Health`
**basligiydi** ve o baslik:

* `/pending` isteklerine biner — yani **fiziksel komut kanalinin** tasiyicisi,
* backend ayristirma tavani ~2 KB (`MAX_HEADER_BYTES` = 1600),
* 200+ cihaz oraya **sigmaz**.

> **Baslik buyutulerek COZULMEDI.** Buyutulseydi bir proxy/backend baslik
> limitinde `/pending` 400 doner ve **kesici komutlari dururdu**. Toplu
> baslik **oldugu gibi** kalir ve **buyutulmez**; yeni kanal onu rahatlatir.

### Added

- **`POST /gateways/{code}/device-health`** — govde tabanli, giden, komuttan
  bagimsiz kanal. Mevcut **kanonik gateway credential**'i kullanilir
  (`X-Gateway-Token` + kimlik basliklari); **yeni bir credential sistemi
  kurulmadi**. Komut duzlemine ozel `X-Gateway-Command-Token` **bilerek
  gonderilmez** — saglik telemetrisi komut yetkisi gerektirmez ve o sirri
  yaymak F5'te ayrilan iki duzlemi yeniden birlestirirdi.

- **Surumlu tel semasi `device_health_v1`** (`backend/device_health_wire.py`).
  Zarf: `schema`, `gateway_code`, `gateway_instance_id`, `boot_id`,
  `sequence`, `snapshot`, `device_total`, `devices`.

- **Siralama modeli `(boot_id, sequence)`** — duvar saatinden **bagimsiz**.

  > `gateway_instance_id` tek basina **yetmez**: o kimlik gateway diskinde
  > **kalicidir** ve restart'ta **ayni kalir**. Restart sonrasi `sequence`
  > 1'den baslar; yalnizca instance kimligine bakan bir backend, yeni
  > calismanin `sequence=1` partisini "eski" sanip **atardi**. `boot_id` her
  > acilista arttigi icin eski calismanin `sequence=9999` partisi bile yeni
  > calismanin `sequence=1` partisinden **kucuktur**.
  >
  > Duvar saati kullanilmadi: sahada RTC'si bos acilan gateway'ler ve NTP
  > siçramalari gercektir; saate bagli siralama tam da o anlarda tersine doner.

- **Teslim modeli:** acilista tam snapshot → durum degisiminde delta →
  periyodik (varsayilan 300sn) uzlastirma snapshot'i. Parti boyu sinirli
  (varsayilan 50). Sinirli ustel geri cekilme (2sn → 120sn, ±%20 jitter).

- **Backpressure: coalescing.** Cihaz basina **en son durum** tutulur, gecis
  basina **degil**. Backend erisilemezken bellek cihaz sayisi kadar sinirli
  kalir (200 cihaz = en fazla 200 kayit, kesinti ne kadar surerse sursun) ve
  **diske hicbir sey yazilmaz**. Bu kanal **komut/olay denetim gecmisi
  degildir**; ara gecisler bilincli olarak dusurulur.

- **Yetenek isareti** `device_runtime_health_transport` (deployment
  sozlesmesi, `min_gateway_version: 1.15.0`). `smart_session` /
  `initiating_endpoint` **overload edilmedi**: Grid'in "1.14 = Smart
  Listening var ama tasiyici yok" ile "1.15 = ikisi de var" ayrimini
  yapabilmesi gerekiyor.

- **`docs/GRID_DEVICE_HEALTH_API.md`** — backend ekibinin Python kaynagina
  bakmadan uygulayabilecegi tam entegrasyon dokumani (HTTP, auth, sema,
  alan tipleri, enum'lar, sequence/snapshot semantigi, retry, kontrol listesi).

- Env: `DEVICE_HEALTH_PUBLISH_ENABLED` (**varsayilan false**),
  `DEVICE_HEALTH_BATCH_MAX`, `DEVICE_HEALTH_SNAPSHOT_INTERVAL_SEC`,
  `DEVICE_HEALTH_CHANGE_DEBOUNCE_SEC`.

  > Varsayilan kapali **bilinclidir**: backend ucu tanimadan acilirsa her
  > turda 404 alinir ve log dolar. Kapaliyken **hicbir thread baslatilmaz**.
  > Devreye alma sirasi: **once backend ucu**, sonra gateway bayragi.

### G-SMART-RECOVERY — Smart oturum kurtarma durum makinesi (saha regresyonu)

**2026-08-20, cihaz SN2_0, `listening` + `smart`.** Grid v2.106.0 politikayi
dogru sekilde `continuous` -> `smart` yapti ve **ilk Smart uykusu basarili
oldu**. Cihaz disaridan uyandirildiginda uc ayri hata ortaya cikti.

#### Fixed — sessiz ama SAGLIKLI Smart oturumu artik kopuk ilan edilmiyor

```
13:09:16  device_recovered
13:11:16  device_stale last_data_age=120s -> recovering -> comm_lost
```

Bayatlik esigi `scan_interval`/`baseline_interval`den turetilir ve ortuk
varsayimi sudur: *"saglikli cihaz her tarama turunda cevap verir"*. Bu
varsayim **surekli politikaya aittir**. Smart'ta hicbir tarama kurulmaz,
dolayisiyla **kanitlanmis ve saglikli** bir Smart oturumu 120 saniye sonra
**garantili** olarak bayat olur.

Smart bir oturum `online`dan artik **yalnizca** gercek olaylarla cikar:
link kapanmasi (-> `smart_idle`) ya da `smart_max_silence_sec` (-> `lost`).
Uzun vadeli "cihaz kayip mi" olcutu **Dial-In + sessizlik esigidir**, olcum
yasi degildir. **`continuous`ta bayatlik davranisi aynen korundu.**

#### Fixed — deterministik `lost`/`relink` salinimi

```
13:14:22  device_relink age=2
13:14:37  recovery_timeout -> lost
13:14:37  device_relink age=17     <-- AYNI eski kare
... her ~15 saniyede bir (age=3,18,33,48,63,78,93,108)
```

`lost` -> `recovering` gecisi yalnizca *"kanit bayat degil"* kosuluna
bagliydi. Kanit yasi esigin altinda kaldigi surece **eski bir kare** relink'i
tekrar tekrar tetikliyor, recovery ise tamamlanmak icin **yeni veri** istedigi
icin hicbir zaman tamamlanamiyordu.

Eklenen **kanit nesli (evidence generation)**: her gecerli DNP3 kaniti bir
sayaci artirir; `fail_recovery` o andaki nesli kaydeder ve yeni bir relink
ancak **nesil artmissa** (ya da **yeni bir link acilmissa**) izinlidir.

> **Sayac kullanildi, zaman damgasi degil.** `time.monotonic()` Windows'ta
> ~15.6 ms cozunurluklu ve `fail_recovery` ile hemen ardindan gelen **gercek**
> bir kanit ayni tick'e dusebiliyor — zaman karsilastirmasi o kaniti yok
> sayar ve cihazi gereksizce `lost` tutardi. Bu tam olarak testlerde yakalandi.

#### Fixed — uyanma pazarliginda sahte comm_lost

```
13:08:53  link_open (state=recovering)
13:08:56  comm_lost_announced      <-- 3 SANIYE SONRA
13:09:12  g110_okundu              <-- cihaz KONUSUYORDU
13:09:16  device_recovered
```

`recovering` durumunda comm_lost **derhal** yayinlaniyordu. Smart bir cihaz
uyandiginda TCP el sikismasi ile ilk DNP3 fragmenti arasindaki kisa pazarlik
suresi de `recovering`tir — orada alarm **sahtedir**.

Artik comm_lost bir grace penceresi kadar **ertelenir** (bastirilmaz): grace
gercekten dolarsa `lost` olur ve comm_lost **yayinlanir**.

> **Erteleme `recovery_age`e baglanMADI.** Link **flap** ederse her `OnOpen`
> yeni bir `begin_recovery()` uretir ve `recovery_age()` sifirlanir; erteleme
> ona baglansaydi **gercekten bozuk** bir cihaz sonsuza kadar saglikli
> gorunurdu — smart politikanin en tehlikeli sessiz basarisizlik modu tam da
> budur. Ayri bir damga kullanildi ve **yalnizca gercek `online` gecisinde**
> sifirlanir. Bu acigi mevcut `test_k_kanitsiz_yeniden_baglanti...` testi
> yakaladi.
>
> **`continuous`ta `recovering` sirasinda comm_lost tutma davranisi
> degismedi** — orada sahte "online" gostermemek bilincli bir karardir.

#### 60 saniyelik artik trafik — ONCEDEN DUZELTILMISTI

Ayni sahada gorulen `~60 saniyede bir gateway -> cihaz 10 bayt / cihaz ->
gateway 10 bayt` trafigi **cozuldu ve kanitlandi**:

```
056405c90a000100feda
  CTRL = 0xc9 -> DIR=1 PRM=1 FC=9 = REQUEST_LINK_STATUS
```

Bu, **gateway'in kendi** opendnp3 master link keepalive'idir
(`cfg.link.KeepAliveTimeout`, olculen varsayilan **60000 ms**).

> **Grid'deki "DNP3 link status period = 0" ayari bunu aciklamaz**: o ayar
> **cihaz** tarafinin link-status periyodudur. Buradaki cerceveleri
> **gateway** uretiyordu.

`smart` cihazlarda `TimeDuration.Max()` ile kapatildi (olculdu: 70 saniyede
sifir cerceve). Fiziksel Session Timeout **hicbir yere gomulmedi** — gateway
yalnizca susar, sureyi cihaz sahiplenir.

Ayni yakalamadaki `61 bayt (cihaz->gateway)` + `15 bayt (gateway->cihaz)`
ikilisi **mesrudur**: cihazin unsolicited raporu ve ona protokol geregi
verilen uygulama katmani CONFIRM'i. Cihaz kaynakli trafige verilen zorunlu
yanit **tekrarlayan gateway trafigi degildir**.

#### Test — +13 (1434 -> 1447)

`tests/test_smart_recovery_state_machine.py`: sessiz Smart oturumu 5+ dakika
comm_lost uretmez; `continuous`ta bayatlik **aynen** calisir (regresyon
guvenligi); beklenen kapanma `smart_idle` uretir; eski kare **sonsuz
relink dongusu uretemez**; recovery timeout sonrasi ayni kare `lost` birakir,
**yeni** kanit izni geri acar; yeni link + yeni kare `online` yapar; uyanma
pazarliginda comm_lost ertelenir ama grace dolunca **yayinlanir**; link
**flap** ederse erteleme sonsuz uzamaz; `auto` etkin politikaya gore Smart
ya da Continuous semantigi uygular; ve ucdan uca durum modeli
(`smart_idle -> recovering -> online -> smart_idle`, comm_lost **hic yok**).

### G-SMART-QUIET-FIELD-01 — saha sessizlik sorusturmasi

**2026-08-20 saha gozlemi:** Horstmann Smart Navigator 2.0, `listening` uc,
panelde Operation Mode = SMART, oturum hareketsizlik zaman asimi 600 sn.
tcpdump gateway -> cihaz yonunde **~5.73 saniyede bir 24 baytlik** uygulama
yuku gosterdi; 600 saniyelik sayac hicbir zaman dolamadi.

#### Cerceve cozumlemesi (yadnp3 3.2.1.1 ile OLCULDU)

| Cerceve | TCP yuk |
|---|---|
| 3 sinif obje basligi (`60/2, 60/3, 60/4` = **Class 1,2,3 event scan**) | **24 bayt** |
| 4 sinif obje basligi (`+60/1` = Class 0+1+2+3 integrity) | 27 bayt |
| Bos (NULL) yanit | **17 bayt** |

Sahada gozlenen **24/17** ikilisi tam olarak *"Class 1/2/3 event scan +
olay yok yaniti"* imzasidir. Kadans 5.73s = `DNP3_EVENT_SCAN_INTERVAL_SEC=5`
+ ~0.73s yanit suresi.

#### KOK NEDEN: konfigurasyon — gateway politika mantigi DOGRU

Class 1/2/3 event scan'i kuran **tek** yer `_periyodik_scan_ekle()` ve o
**yalnizca** `session_policy != "smart"` iken cagrilir. Yani saha cihazi
**etkin `smart` politikayla kosmuyordu**.

> **Gateway kodu kendi politikasinin gerektirdigini yapti.** "Operation Mode
> = Smart gorunce politikayi ez" seklinde bir degisiklik **yapilmadi** —
> mimariyi bozardi ve Grid'in acik niyetini sessizce degistirirdi.

`configured_session_policy == "smart"` iken periyodik tarama kurulmasi
**koden imkansizdir**; propagasyon zinciri de dogrulandi (disk onbellegi
`asdict` ile tum alanlari korur, fingerprint politikayi icerir, 1.13.0'daki
listening dusurmesi gercekten kaldirilmis).

#### Fixed — Smart sessizlik sizintilari (kok neden DEGIL, ama config duzeltilince ISIRIRDI)

- **Link keepalive 60 saniyede bir LINK_STATUS gonderiyordu.** OLCULDU:
  `cfg.link.KeepAliveTimeout` varsayilani **60000 ms** ve gateway onu **hic
  ayarlamiyordu**. Tamamen sessiz bir master bile 60. saniyede 10 baytlik
  bir cerceve gonderiyor. Horstmann sayaci **her** TCP/DNP trafigiyle
  sifirlandigi icin bu, **taramalar kapatilsa bile** modemin uyumasini
  imkansiz kilardi. Saha yakalamasi 17 saniyelikti ve bu cerceveyi
  **gormedi**. `smart` cihazlarda `TimeDuration.Max()` ile kapatildi;
  **`continuous`ta dokunulmadi**.

- **G110 string okumasi `smart` kapisiyla korunmuyordu.** Ayni fonksiyondaki
  diger tum yoklamalar korunuyordu. Cihaz G110 dondurmezse 15/30/60/120/240
  sn backoff ile **6 `ScanRange`** gidiyordu — sessizlik penceresinin tam
  ortasina dusen **tekrarlayan** uygulama istekleri. Artik `smart`ta oturum
  basina **tek deneme**; `continuous`ta backoff **aynen** korunur.

- **Bilinen kutuphane siniri (kapatilamadi, belgelendi):** yadnp3
  `MasterParams.startupIntegrityClassMask` alanini **sunmuyor**;
  `AssignClassDuringStartup=False` acilis integrity poll'unu kapatmaz. Bu
  **tek atisliktir** ve 600 sn sayacini engellemez.

#### Changed — gozlem ile eylem AYRILDI

`Operation Mode` artik **her cihazda** okunur ve raporlanir; **etkin
politika yalnizca `auto`da** degistirilir.

> Once ikisi tek bir erken donuse bagliydi. Sonucu sinsiydi: `continuous`
> yapilandirilmis bir cihaz modu durustce raporlasa bile
> `operation_mode="unknown"` kaliyordu — yani **"panel SMART diyor ama
> gateway continuous kosuyor"** uyusmazligi gateway'in **hicbir yuzeyinde**
> gorunmuyordu ve teshis icin **tcpdump** gerekti.

Uyusmazlik artik kenar-tetikli `device_policy_mismatch` WARNING'i uretir.
**Politika DEGISTIRILMEZ** — operatore backend duzeltmesi soylenir.

#### Changed — saha teshis loglari

`yadnp3_master_enabled` artik `ip_endpoint_type`, `configured_policy`,
`effective_policy`, `operation_mode`, **`periodic_scans=true|false`**,
`event_scan`, `baseline_scan` alanlarini **acikca** basar. Calisma aninda
taramalar acilirsa `yadnp3_periodic_scans_enabled` gecis logu basilir.
Kimlik bilgisi/token **basilmaz**.

Amac: bir sonraki saha teshisinde "bu cihaz kazara `continuous` mu kosuyor"
sorusu **tek `docker logs | grep` ile** cevaplanabilsin.

#### Test — +18 (1416 -> 1434)

`tests/test_smart_quiet_field_regression.py`: **gercek DNP3 + gercek TCP
bayt sayimi** ile listening senaryosu (iki client'i birlestiren bulusma
proxy'si; yadnp3 `AddOutstationTCPServer` sunmadigi icin).

Kapsam: listening+smart uygulama trafigi **0**, listening+continuous trafik
**devam eder** (regresyon guvenligi), politikanin `DeviceConfig`ten
`_ManagedMaster`a **gercek `_ensure_master` yolundan** tasindigi
(master **elle kurulmaz** — saha hatasi tam o entegrasyon katmanindaydi),
`session_policy`nin disk onbelleginde kaybolmadigi, auto+Smart/Boost
cozumleri, Boost->Smart gecisinde **bayat tarama gorevi kalmadigi** (gercek
trafikle), keepalive kapatmasinin **kutuphane duzeyinde olculmesi**, G110
tek-deneme kapisi, uyusmazlik uyarisinin **politikayi ezmedigi**, ve teshis
log alanlari.

#### Saha kabulu

`docs/FIELD_ACCEPTANCE.md` bolum **3G** eklendi: 2026-08-20 gozlemi
**FAIL / RETEST GEREKLI** olarak kayitli. Hicbir madde PASS isaretli
**degildir**. Retest en az **90 saniyelik** capture ister — ilk gozlem
~17 saniyeydi ve 30 saniyelik baseline taramasini (27 bayt) kacirdi.

### PR #33 review kapanisi

- **Yayinci GERCEK poll yoluna baglandi.** `mark_dirty()` yalnizca izole
  test ediliyordu; uretimde HIC tetiklenmiyordu ve durum degisiklikleri
  ancak yayincinin **30sn'lik yedek uyanmasinda** gorulurdu. Artik
  `run_poll_cycle` sonrasi **`finally` dalinda** cagriliyor — bir cycle
  patlasa bile durum degismis olabilir (`read_device` bir cihazi `lost`a
  cekip sonrakinde hata verebilir), ve tam da o gecisler en ilginc olanlar.
  Config degisiminde (`changed=True`) `request_snapshot()` cagriliyor:
  delta **silinen** bir cihazi tasimaz, uzlastirma ancak tam snapshot ile olur.
  Gecikme artik **~poll araligi + debounce**.

- **Standart kurulum yolu eklendi.** `docker/compose.template.yml`
  `DEVICE_HEALTH_*` degiskenlerini container'a **gecirmiyordu**; ozellik
  normal render edilmis kurulumlarda compose **elle duzenlenmeden**
  acilamiyordu. Artik compose degisken ikamesi kullaniliyor
  (`${DEVICE_HEALTH_PUBLISH_ENABLED:-false}`), yani operator dosyayi
  **duzenlemeden** yanindaki `.env` ile aciyor — elle duzenleme bir sonraki
  render'da **sessizce geri alinirdi**. `render_compose.py
  --device-health-enabled` render varsayilanini acar; **varsayilan yine
  kapali**.

- **Cok parcali snapshot korelasyonu.** `device_total` **tek basina
  yetmiyordu**: kismi bir basarisizliktan sonra cihaz seti degisse bile
  toplam ayni kalabilir (200 → 200) ve backend yarim kalan **eski**
  snapshot ile yenisini **ayirt edemezdi** — ikisini birlestirip tutarsiz
  bir tablo kurar, "eksik kalanlari sil" mantigi varsa **var olan
  cihazlari silerdi**.

  Eklenen alanlar: **`snapshot_id`**, **`snapshot_batch_index`** (0 tabanli),
  **`snapshot_batch_count`**. Ayni tam snapshot'in tum partileri ayni
  kimligi paylasir; yeniden deneme **her zaman yeni** kimlik uretir (veri
  yeniden okunur). Delta'da uc alan da `null`. `(boot_id, sequence)` istek
  basina bayat siralama icin **aynen** kalir.

- **Ayri HTTP istemcisi/oturumu** (opsiyonel sertlestirme, `command_client`
  ile ayni kalip). `config_client` ile paylasilsaydi saglik POST'lari
  config-refresh ile **ayni baglanti havuzunu** tuketirdi: 200 cihazlik bir
  snapshot 4 istek demektir ve havuz doluyken config yenilemesi beklerdi.

### Semantik — v1.14 AYNEN korunur

* `smart_idle` **!= offline** — saglikli uykudur.
* `report_late` **!= lost** — DEGRADED uyaridir; `connection_state`
  `smart_idle` **kalir**.
* Sonda sonuclari `connection_state`i **belirlemez**; salt teshistir.
* `operation_mode`: **1 = Smart, 0 = Boost**.
* **Satellite** Operation Mode **yok sayilir**, tel kaydina **girmez**.
* **Boost Mode Enabled** bir yetenektir; calisma-zamani siniflandirmasina
  **girmez** ve tel kaydinda **yer almaz**.

### Izolasyon

Basarisiz bir saglik teslimi **hicbirini** etkilemez: DNP3 okuma dongusu,
komut duzlemi, telemetri yayini, toplu saglik basligi. Yayinci **kendi
daemon thread'inde** kosar; `mark_dirty()` poll thread'inden cagrilir ve
**asla bloklamaz**. Kapanista reader'dan **once** durdurulur — ucusta bir
istek `device_health()`i yikilmakta olan bir adapter uzerinde cagirmasin.

### KOMUT DUZLEMI DEGISMEDI

`/pending` semantigi, F1–F7, DirectOperate, SBO, teslim token'lari,
CommandLedger, CROB ve komut kuyrugu davranisi **aynen** duruyor.
`X-E1-Gateway-Health` toplu basligi **geriye uyumlu** kaldi.

### Test

`tests/test_device_health_transport.py` — 31 test: 1 cihaz, 200 cihaz
(4 parti), uzun cihaz kodlariyla gercekci govde boyutu, partinin **govdede**
gittigi (baslikta degil, AST ile), `/pending` basliginin 200 cihazda da
sinirli kaldigi, `online -> smart_idle -> late -> lost -> kurtarma`
gecisleri, Smart/Boost modu, `boost_mode_enabled`in calisma-zamanina
giremedigi, backend erisilemezken **sinirli** bellek, retry/backoff,
`mark_dirty`nin bloklamadigi (1000 cagri < 0.5sn), kapanis guvenligi,
restart siralamasi ve bayat yeniden gonderim sozlesmesi.

### Grid entegrasyonu BEKLIYOR

Backend ucu **henuz yok**. Bu surum tasiyiciyi getirir ama
`DEVICE_HEALTH_PUBLISH_ENABLED` **varsayilan kapalidir**. Grid tarafi
`docs/GRID_DEVICE_HEALTH_API.md` bolum 10'daki kontrol listesini
tamamlayana kadar acilmamalidir.

## [1.14.0] - 2026-08-20

**G-SMART-LISTEN-01** — Horstmann `listening` ucta Smart/Boost/Auto yasam
dongusu + Dial-In farkindali saglik teshisi.

**KOMUT DUZLEMI DEGISMEDI.** F1/F2/F3/F3C/F4/F5/F6/F7, DirectOperate, SBO,
`/pending`, command freshness, `delivery_not_after`, idempotency,
CommandLedger, response signature, command credential ve CROB dogrulamasi
AYNEN duruyor. Uyuyan cihaz icin komut kuyruklama **EKLENMEDI** (bilincli
non-goal): `reachable=false`, komut `offline` doner, fiziksel DNP3 islem
sayisi **0**. Genel cikis (output) komut kapsami **GENISLETILMEDI**.

### Fixed

- **`listening` + Smart KOMBINASYONU CALISMIYORDU.** 1.13.0 bunu config
  seviyesinde REDDEDIYORDU. Gerekce "Smart Mode'da baglantiyi cihaz
  baslatir" idi ve bu **uc tipi ile modu birbirine karistiriyordu**:

  ```
  ip_endpoint_type  ->  TCP baglantisini KIM acar
  operation mode    ->  cihaz modemini KAPATIR MI
  ```

  Ikisi ORTOGONALDIR. Sabit IP'li (ya da APN icinden erisilebilen) bir
  Horstmann Smart modda calisir: modemini kapatir. Reddetmenin somut zarari
  iki yonluydu — ya kurulum hic yapilamiyordu, ya da cihaz `continuous`
  kosturulup gateway her tarama araliginda frame gonderiyor, cihazin 15
  saniyelik hareketsizlik sayaci HIC dolmuyor ve modem HICBIR ZAMAN
  kapanmiyordu. Yani ozelligin tamami calismiyordu.

  Alti kombinasyonun **hepsi** artik destekleniyor:
  `listening`/`initiating` x `boost`/`smart`/`auto`.

- **`listening` + Smart'ta uyku `comm_lost` URETIYORDU.** Orada baglantiyi
  gateway acar; cihaz uykudayken TCP baglantisi **kurulamaz**, dolayisiyla
  `OnOpen`/`OnClose` HIC tetiklenmez ve `set_connected(False)` yolundan
  `smart_idle`a girilemezdi. Cihaz `lost`ta kalir ve HER uyku doneminde
  sahte comm_lost uretirdi. Giris artik okuma yolunda yapiliyor.

  **Basarisiz TCP denemeleri tek basina comm_lost URETMEZ.** Bu bir muafiyet
  degildir: hic gecerli temas yapmamis bir cihaz icin sessizlik sayaci
  master'in kurulus anindan baslar, yani gercekten olu bir cihaz
  `smart_max_silence_sec` dolunca yine `lost` olur.

- **`enter_smart_idle` durum alanini yazmiyordu.** Icerideki mantik "uyuyor"
  derken `/health` ve SCADA "kopuk" gorurdu.

- **`auto` + `listening` hicbir zaman siniflandirilamiyordu.** `auto` sessiz
  basladigi icin gateway hic sormuyor, `Operation Mode` noktasi HIC
  okunmuyor ve cihaz 120sn sonra `continuous`a dusuyordu — Smart bir cihaz
  icin yanlis sonuc. Artik `listening`te **oturum basina EN FAZLA BIR**
  integrity poll gonderiliyor (baglanti kurulmus olmasi cihazin uyanik
  oldugunun kanitidir). `initiating` yolu BILEREK dokunulmadi.

- **`auto` fallback penceresi uykuda da ilerliyordu.** Sayac artik YALNIZCA
  baglantili gecen sureyi sayiyor; aksi halde `auto` bir listening cihaz
  hicbir zaman siniflandirilamadan `continuous`a duser ve tam da kacinilmak
  istenen surekli trafigi uretirdi.

### Added

- **Dial-In farkindali saglik (`late`).** `dial_in_interval_min` (60..1440
  dk) beklenen zamanlanmis rapor araligini tanimlar. Uc pencere ayri tutulur:

  | Pencere | Durum | comm_lost |
  |---|---|---|
  | beklenen rapordan ONCE | `smart_idle` — saglikli | ❌ |
  | rapor gecti, `max_silence` dolmadi | **LATE / DEGRADED** | ❌ |
  | `max_silence` asildi | `lost` | ✅ tam bir kez |

  `late` bir DURUM DEGIL, mevcut durumun uzerine binen bir BAYRAKTIR —
  `state` `smart_idle` KALIR. Dial-In gecikmesi cok sik iyi huyludur
  (hucresel tikaniklik, rapor saatinde kucuk kayma) ve `lost` sayilirsa
  gunluk sahte alarm uretirdi. Alan verilmezse `late` HIC uretilmez.

- **Aktif ag tanilama sondalari** (`dnp3_gateway/network_probe.py`): ICMP ve
  TCP. Teshis zinciri:

  ```
  ip unreachable            -> modem / APN / yonlendirme
  ip ok + tcp closed        -> dinleyici / guvenlik duvari / uygulama
  tcp open + DNP3 kaniti yok -> protokol / oturum (adres, link katmani)
  ```

  > **HICBIR SONDA SONUCU `comm_lost` URETMEZ** ve hicbiri durum
  > makinesinin girdisi DEGILDIR. ICMP saha aglarinda/APN'lerde sikca
  > ENGELLIDIR ve Smart bir modem MESRU olarak uykudadir; "ping dusuyor ->
  > cihaz oldu" kurali filonun yarisini sahte kopuk gosterirdi. Sondalar
  > yalnizca cihaz `late` iken ve 300sn siklik siniriyla calisir. `ping`
  > ikilisi yoksa sonuc `unsupported`tir ve bu bir ARIZA DEGILDIR.

- **`smart_listen_reconnect_max_sec`** (5..600 sn) — `listening` kanalda
  yeniden baglanma TAVANI. Verilmezse kutuphane varsayilani kullanilir:
  `ChannelRetry.Default()` = min 1000ms / max 60000ms ustel (**olculdu**,
  yadnp3 3.2.1.1), Horstmann'in ~600sn Socket Listening Timeout'u icinde
  >=10 deneme uretir — Smart icin de yeterlidir. **Ikinci bir yeniden
  baglanma dongusu KURULMADI**: opendnp3 kanali zaten deniyor, ikinci dongu
  ayni sokete paralel SYN uretir ve iki zamanlayici birbirini yarisa sokar.

- **`/health` yeni alanlari** (cihaz basina): `dial_in_interval_min`,
  `next_expected_report_epoch`, `report_overdue_sec`, `report_late`,
  `ip_probe_status`, `tcp_probe_status`, `last_probe_epoch`.
  Filo ozetinde ve saglik basliginda yeni `late` sayaci — **toplama
  GIRMEZ** (bir cihaz ayni anda hem `smart_idle` hem `late` olabilir;
  eklenirse iki kez sayilir ve sahte `unknown` uretir).

- `tests/test_listening_smart_lifecycle.py` — 24 test: listening x
  boost/smart/auto, basarisiz TCP denemeleri, LATE gecisleri, tek comm_lost,
  sonda izolasyonu, komsu izolasyonu, restart kaliciligi.

### Changed

- **Test sahteleri artik sapamiyor.** Oturum/politika calisma-zamani alanlari
  `_OturumDurumu` mixin'inde TEK KAYNAKTA toplandi; `_ManagedMaster` ve
  testlerdeki taklit master siniflari ayni yerden kuruluyor. Bu alanlar
  eskiden testlerde ELLE tekrarlaniyordu ve her yeni alan eklendiginde
  taklitler sessizce sapiyordu (`AttributeError` — ya da daha kotusu:
  gercekte olmayan bir davranisi dogrulayan yesil test).

- `docs/HORSTMANN_SMART_MODE.md`, `docs/FIELD_ACCEPTANCE.md` (listening
  kabul testleri A..E), `docs/BACKEND_TODO.md` (B6.1 alan sozlesmesi) ve
  deployment sozlesmesi guncellendi.

### PR #32 review kapanisi

Mimari kabul edildi; asagidaki maddeler merge oncesi kapatildi.

- **BLOCKER — tanilama DNP3 okuma yolunu BLOKLAYAMAZ.** `_sonda_calistir`
  ICMP'yi senkron cagiriyordu. Cihaz basina 300sn siklik siniri **suru
  etkisini COZMEZ**: 200 cihaz ayni anda `late` olursa (APN kesintisi, saha
  elektrigi) her biri ilk sondasini AYNI cycle'da hak eder ve senkron
  cagrilar poll thread'inde SIRAYA girer:

  ```
  200 cihaz x ~2sn ICMP zaman asimi = ~400sn HICBIR CIHAZ OKUNAMAZ
  ```

  Yani tanilama, teshis etmeye calistigi kesintiyi GERCEK bir kesintiye
  cevirirdi. Artik `network_probe.DiagnosticExecutor` uzerinden **sinirli
  arka plan havuzunda** kosuyor: sinirli isci, sinirli kuyruk, cihaz basina
  en fazla bir ucus, kuyruk dolunca is **dusurulur** (telemetri ASLA
  beklemez), istisnalar izole, temiz kapanis. Saglik/durum kararlari
  sondanin bitmesinden **bagimsizdir**.

- **BLOCKER — cihazin DNP3 portuna RAKIP TCP baglantisi acilmiyor.**
  `network_probe.tcp_probe` cihazin DNP3 portuna ham `socket.connect()`
  aciyordu. Bu, PR'in ikinci reconnect scheduler kurmama gerekcesiyle
  **AYNI hataydi**: uretim DNP3 kanaliyla yarisan ikinci bir TCP baglantisi.
  Smart moddaki bir Horstmann yalnizca sinirli bir Socket Listening Timeout
  penceresinde uyanik kalir; ham tanilama soketi yarisi KAZANIP once
  baglanabilir, sonra hicbir DNP3 trafigi uretmeden kapanarak gercek
  opendnp3 oturumunu ENGELLER. Olcum araci olctugu sistemi bozmus olur.

  Fonksiyon **tamamen kaldirildi**. `tcp_probe_status` artik yadnp3
  kanalinin kendi durumundan **PASIF** turetiliyor
  (`IChannelListener.OnStateChange`): ek soket YOK, ek trafik YOK, yaris YOK.
  Durum dizisi gercek soketle olculdu: `OPENING -> OPEN -> CLOSED ->
  OPENING -> OPEN`. Kutuphane "reddedildi" ile "paket dustu" ayrimini
  vermedigi icin o ayrim **uydurulmuyor** -> `unknown`.

- **BLOCKER — `DiagnosticExecutor.shutdown()` iscileri GERCEKTEN durdurmuyordu.**
  Iki ayri yoldan bozuktu:

  **A) Dolu kuyrukta sinyal HIC ULASMIYORDU.** `put_nowait(None)` kuyruk
  doluyken `queue.Full` firlatiyor, bu yutuluyordu ve isci sinyali hic
  almadan `queue.get()`te **sonsuza kadar** bekleyebiliyordu.

  **B) Sinyaller MEVCUT ISLERIN ARKASINDA kaliyordu.** Basariyla eklense
  bile 2 isci + 64 kuyruk + ~2sn/is ile isciler **yaklasik bir dakika**
  daha calisabilirken `join(timeout=5)` cok once donuyordu. Yani "tanilama
  master'lardan once kapanir" garantisi **fiilen yoktu** ve kuyruktaki
  kapanmalar (`mm.ip_probe`, `mm.sonda_son_wall`, `mm.kanal_durumu()`)
  yikilmakta olan master nesnelerine dokunabiliyordu.

  Yeni semantik — **iptal et, sonra bekle**: yeni `submit` derhal reddedilir,
  kuyrukta bekleyen isler **iptal edilir** (bu ayni zamanda sinyale yer
  acar), isci basina bir sinyal **guvenilir** yerlestirilir, yalnizca o an
  **calisan** isler biter, **tum** thread'ler cikana kadar beklenir. Isciler
  ayrica `_kapali` bayragini kontrol eder — yarista kapilmis bir is de
  calistirilmaz.

  `shutdown()` artik `bool` doner ve `close()` `False` durumunu **ERROR**
  loglar; sessizce master yikimina devam edilmez. `daemon=True` bir
  mekanizma olarak KULLANILMIYOR.

  Yeni sayac `cancelled_total` (kapanista iptal) `dropped_total`dan
  (kuyruk doygunlugu) **ayri** tutulur — karistirilirlarsa operator yanlis
  yere bakar.

- **Kapanis artik FAIL-CLOSED.** `shutdown()` `False` donuyordu ama `close()`
  yalnizca ERROR loglayip **master/kanal yikimina devam ediyordu** — yani
  ihlal edilen degismezi bir log satirina indirgeyip use-after-free yarisini
  fiilen KABUL ediyordu.

  Artik yikim **iptal edilir** ve `Yadnp3ShutdownError` firlatilir. Yarida
  birakmanin maliyeti daha dusuktur: proses zaten kapaniyor ve soketleri
  isletim sistemi kapatir. `shutdown()` kendisi patlarsa da fail-closed
  davranilir — kapanisin basarili oldugu VARSAYILAMAZ.

  Oturum durumu (`session_store.flush`) bu kapidan **once** diske yazilir;
  boylece yarida kalan bir kapanis restart'ta tam olarak onlemeye
  calistigimiz comm_lost firtinasini uretmez.

  `Yadnp3ShutdownError`, `Yadnp3AdapterError`den turer (mevcut genis
  `except` bloklari kirilmaz). `main` kapanis yolunda **ayri** yakalanip
  ERROR loglanir: oradaki genel `except ... logger.debug` onu DEBUG'a
  gomer ve kosul fiilen sessizce kaybolurdu.

- **Saha kabulu trafik beklentisi duzeltildi.** `gateway -> cihaz 0 bayt`
  olcutu `listening` icin **YANLISTI** ve saglikli bir kurulumu FAIL
  gosterirdi: orada baglantiyi gateway acar ve cihaz uyurken `ChannelRetry`
  SYN gondermeye DEVAM EDER — cihazin uyandigini boyle fark ederiz; SYN
  sayisi 0 ise cihaz uyandiginda **hic yakalanamaz**. Bir SYN uygulama yuku
  tasimaz ve cihazin 15sn'lik DNP3 hareketsizlik sayacini sifirlamaz.

  Yeni gecer olcutu: **DNP3 uygulama yuku = 0** (periyodik Class 1/2/3 yok,
  Class 0/integrity yok, keepalive yok). `scripts/field_capture.sh` artik
  iki sayiyi AYRI raporluyor ve `--endpoint listening|initiating` aliyor.
  `greater 1` filtresi terk edildi — paketin TOPLAM uzunlugunu olctugu icin
  bir SYN (~60 byte) ondan GECIYORDU.

- **Opsiyonel tamsayi ayristirmasi sertlestirildi.** `int(60.9)` sessizce
  `60` veriyordu — "anladim" deyip YANLIS olmak. `exact_int` kesirli degeri
  **kirpmaz**: `60`, `"60"`, `60.0` kabul; `60.9`, `nan`, `inf` ve `bool`
  reddedilir + WARNING. (`bool` acikca reddedilir: `isinstance(True, int)`
  dogru oldugu icin sessizce `1` olurdu.) Ayni kural **disk onbellegi**
  yolunda da uygulanir — o yol backend parser'ini ATLAR.

- **`smart_listen_probe_interval_sec` -> `smart_listen_reconnect_max_sec`.**
  Ad YANILTICIYDI: alan bir ICMP/TCP tanilama **sondasi** araligi degil,
  yadnp3 `ChannelRetry` **yeniden baglanma tavanidir** — ve ayni surum
  gercek ag sondalari da getirdigi icin karisiklik kacinilmazdi. Alan
  hicbir zaman yayina cikmadigi icin **geriye uyum takma adi YOK**.

### Backend / Frontend etkisi

> **FRONTEND'DE YAPILACAK:** `session_policy=smart|auto` secildiginde
> `ip_endpoint_type=initiating` **ZORLAMASI KALDIRILMALI**. 1.13.0 bu
> zorlamayi istiyordu; kural artik yanlis ve zorlama kalirsa gecerli bir
> saha kurulumu (listening + smart) UI'dan girilemez.
>
> `master_ip_port` zorunlulugu **yalnizca `initiating`** icin gecerli olmaya
> DEVAM EDER.

Backend iki yeni opsiyonel cihaz alanini iletmelidir:
`dial_in_interval_min`, `smart_listen_reconnect_max_sec`. Ikisi de
opsiyoneldir; eksik olmalari ARIZA DEGILDIR.

### Saha kabulu

Fiziksel Horstmann ile dogrulama **YAPILMADI**. `docs/FIELD_ACCEPTANCE.md`
bolum 3F (A..E) listening yolunun kabul adimlarini tanimlar; hicbiri PASS
isaretli DEGILDIR.

## [1.13.0] - 2026-08-20

Uretim hazirlik paketi: **G-INIT-02** (initiating uc agi + fail-closed
dogrulama) ve **G-SMART-02** (Master Operation Mode -> otomatik oturum
politikasi). Ikisi de GERIYE UYUMLU: varsayilanlar degismedi.

**KOMUT DUZLEMI DEGISMEDI.** F1/F2/F3/F3C/F4/F5/F6/F7, DirectOperate, SBO,
`/pending`, command freshness, `delivery_not_after`, idempotency,
CommandLedger, response signature, command credential ve CROB dogrulamasi
AYNEN duruyor. Uyuyan cihaz icin komut kuyruklama **EKLENMEDI** (bilincli
non-goal): `reachable=false`, komut `offline` doner, fiziksel DNP3 islem
sayisi **0**.

### Fixed
- **INITIATING CIHAZLAR CONTAINER'A HIC ULASAMIYORDU.** Compose sablonu
  YALNIZCA health portunu yayinliyordu. Bridge ag modunda cihazin
  `GATEWAY_HOST_IP:master_ip_port`a yaptigi baglanti container icindeki
  dinleyiciye ULASMIYORDU. Sozlesmede `initiating_ports` yalnizca bir
  GEREKCE notu olarak duruyordu; mekanizma YOKTU.

  Cozum: gateway BASINA onceden ayrilmis host port blogu
  (`render_compose.py --initiating-ports 20100-20199`), **kimlik eslemesi**
  (host == container == `master_ip_port`).

- **`ip_endpoint_type` YAZIM HATASI SESSIZCE `listening`e DUSUYORDU.**
  Bu iki degerin anlami BIRBIRININ TERSI — kimin baglanti actigini belirler.
  `"initating"` -> `listening`, gateway'in uyuyan bir modeme TCP client
  olarak baglanmaya calismasi demekti; saha bunu yalnizca "cihaz yok"
  olarak gorurdu. Artik **config REDDEDILIR**.

- **`master_ip_port` EKSIK/BOZUKKEN SESSIZCE `None` OLUYORDU** ve adapter
  `DNP3_TCP_PORT`e (20000) dusuyordu — TUM initiating cihazlar ayni portu
  bind etmeye calisiyor, ilki disindakiler anlasilmaz bir soket hatasiyla
  dusuyordu. Artik `initiating` icin ZORUNLU (1024..65535) ve **ayni gateway
  icinde TEKIL** olmak zorunda; ikisi de config seviyesinde reddedilir.

### Added
- **`session_policy="auto"`** — rejim cihazin **Master `Operation Mode`**
  noktasindan calisma aninda turetilir (Smart -> etkin `smart`, Boost ->
  etkin `continuous`).

  **Kaynak yalnizca Master/PoleMaster.** Satellite `Operation Mode`,
  `Boost Mode Enabled` ve uc tipi bu karara KATILMAZ. Sinyal cihazin KENDI
  katalogundan semantik kimlikle bulunur; **DNP3 index SABITLENMEZ** (statik
  bir test sabit-index dalinin geri gelmesini engeller).

- **DEGER/BAYRAK AYRIMI DOGRULANDI.** Dokumantasyondaki `0x01 = Boost`,
  `0x81 = Smart` degerleri noktanin DEGERI DEGIL **tam DNP3 bayrak
  oktetidir**; `0x80` biti STATE (yani degerin kendisi). Kutuphaneyle
  olculdu (`Binary(True, Flags(0x01)) -> flags=0x81`). Dogru esleme:
  **`1 = Smart`, `0 = Boost`** — naif "1 = Boost" varsayiminin TERSI.
  Turetme bayrak oktetlerinden adim adim pinlendi ve `smart_raw_value` ile
  ters cevrilebilir.

- **AUTO baslangic durumu: SESSIZ.** Mod gozlenene kadar tarama kurulmaz ve
  acilis integrity poll'u yapilmaz — siniflandirma ugruna tarama kurmak,
  cihaz gercekten Smart ise 15 saniyelik idle sayacini surekli sifirlardi.
  Siniflandirma icin taze bir baglanti da YIKILMAZ.

  **Fallback (bilincli secim):** BAGLANTILI gecen 120 saniyede mod
  gozlenemezse `continuous` uygulanir — veri dogrulugu pil tasarrufunun
  onunde. Karar SESSIZ DEGIL: `auto_policy_fallback` WARNING + `/health`
  `auto_fallback=true`.

- **Dinleyici tanilama.** `AddTCPServer` bind hatasi CIHAZ BAZINDA izole
  edilir (tum gateway dusmez) ama cihaz SAGLIKLI da gosterilmez:
  `state="listener_error"`, `/health` -> `listener_port` + `listener_error`,
  ozet sayaci `devices.listener_error`. Log KENAR-TETIKLI.

- **`/health` yeni alanlar:** `configured_session_policy`,
  `effective_session_policy`, `operation_mode`, `operation_mode_raw`,
  `operation_mode_last_seen_epoch`, `auto_fallback`, `ip_endpoint_type`,
  `master_ip_port`, `listener_expected`, `listener_port`.
  Ozet: `listener_error` sayaci, `session_policies` (+`auto`) ve
  `effective_policies`.

- **Saha kabul dokumani** [docs/FIELD_ACCEPTANCE.md](docs/FIELD_ACCEPTANCE.md)
  ve `scripts/field_capture.sh` (tcpdump tabanli sessizlik olcumu; Wireshark
  GUI GEREKMEZ). Kalite bayragi pilotu (`DNP3_PUBLISH_QUALITY_FLAGS`) icin
  tek-gateway proseduru dahil.

### Changed
- **`session_policy=smart|auto` YALNIZCA `ip_endpoint_type=initiating` ile
  gecerli.** 1.12.0 bu kombinasyonu sessizce `continuous`a dusuruyordu
  (`fail_safe_continuous`); artik **config reddedilir**. Operatorun acik
  niyetini sessizce baska bir seye cevirmek, reddetmekten daha kotudur.
  **Kirilma riski YOK:** `session_policy` gonderen bir backend surumu henuz
  sahaya cikmadi ve alan gonderilmeyen kurulumlar `continuous` varsayilaniyla
  etkilenmez.
- **Oturum durumu kaydi surum 2.** `operation_mode` alani eklendi: restart
  sonrasi `auto` cihaz yeniden sifirdan siniflandirmaya baslamaz (Boost bir
  cihaz siniflandirma penceresi boyunca YOKLANMADAN kalirdi). Eski surum
  dosyasi GUVENLI sekilde yok sayilir.
- Compose sablonu artik initiating port yer tutucusu tasiyor; blok
  verilmezse satir TAMAMEN SILINIR ve cikti 1.12.0 ile birebir ayni kalir.

### Backward compatibility
`listening` + `continuous` ve `initiating` + `continuous` kurulumlarinin
davranisi DEGISMEDI. `--initiating-ports` verilmeyen render ciktisi 1.12.0
ile birebir ayni. `session_policy`/`master_ip_port` gondermeyen backend'ler
etkilenmez.

### Backend/orkestrasyon sozlesmesi
Host-port ayirma ve `auto` alani: [docs/BACKEND_TODO.md](docs/BACKEND_TODO.md)
-> **B6**. Gateway prosesi ayni host'taki kardes instance'lari GOREMEZ;
dagitik bir port ayirici gateway icinde UYDURULMADI.

## [1.12.0] - 2026-08-19

**G-SMART-01** — Horstmann Smart Navigator 2.0 **Smart Mode / Initiating
Endpoint** oturum yasam dongusu. Politika **CIHAZ BASINA ve ACIKCA**
yapilandirilir; varsayilan `continuous` oldugu icin **mevcut kurulumlarin
davranisi DEGISMEZ**.

**KOMUT DUZLEMI DEGISMEDI.** F1/F2/F3/F3C/F4/F5/F6/F7, DirectOperate, SBO,
`/pending` semantigi, CROB parametreleri ve yetkilendirme AYNEN duruyor.
Komut kuyruklama BU GOREVDE YOK: uyuyan cihaz `reachable=false` doner ve
`operate_crob` mevcut fail-safe kapisindan `status="offline"` verir —
**sahte basari URETILMEZ**, olmayan bir baglanti uzerinden komut denenmez.

Ayrintili anlatim: [docs/HORSTMANN_SMART_MODE.md](docs/HORSTMANN_SMART_MODE.md)
Backend sozlesmesi: [docs/BACKEND_TODO.md](docs/BACKEND_TODO.md) — **B5**

### Fixed
- **GATEWAY MODEMIN KAPANMASINI ENGELLIYORDU.** Smart Navigator 2.0'in
  Initiating Endpoint hareketsizlik zaman asimi **15 saniye SABITTIR** ve
  **her TCP/DNP trafigi bu sayaci sifirlar**. Gateway her cihaz icin
  periyodik Class 1/2/3 + Class 0 taramasi kuruyor ve baglantida integrity
  poll'u yapiyordu:

      0s scan -> 5s scan -> 10s scan -> ...  sayac 15sn'ye ULASMAZ

  Yani gateway, cihazin en temel enerji tasarrufu davranisini kiriyor ve
  pilini tuketiyordu. `session_policy="smart"` olan cihazlarda artik
  **hicbir tekrarlayan tarama kurulmaz** ve **acilis integrity poll'u
  yapilmaz**.

  **Olculdu** (gercek DNP3 loopback + arada bayt sayan seffaf TCP proxy):
  baglantidan sonra 20 saniyede gateway -> cihaz yonunde **0 bayt**. Ayni
  kosulda `continuous` politikada trafik DEVAM ediyor (kontrol testi).

- **BEKLENEN KAPANMA `comm_lost` OLUYORDU.** `OnClose` kosulsuz `lost`
  yaziyordu. Smart Mode'da BASARILI bir oturumun ardindan gelen TCP
  kapanmasi cihazin TASARIM davranisidir. Artik bu durum yeni `smart_idle`
  durumuna gecer; **cihaz seviyesinde comm_lost YAYINLANMAZ** ve son bilinen
  degerler KORUNUR.

### Added
- **`DeviceConfig.session_policy`** (`"continuous"` VARSAYILAN | `"smart"`).
  Rejim cihazin DNP3 noktalarindan CIKARILMAZ — Horstmann `Operation Mode`
  (G1/15) noktasindan otomatik tespit BILINCLI olarak AYRI bir istir.

  **Tanimsiz bir deger konfigurasyonu DUSURUR** (`GatewayConfigError`);
  sessizce varsayilana DUSMEZ. Gerekce: `"smrt"` yazim hatasi sessizce
  `continuous`a duserse, Smart moda alinmasi gereken bir cihaz periyodik
  taranmaya devam eder, modemi hicbir zaman kapanmaz ve bunu kimse fark
  etmez. Config'in reddedilmesi GUVENLI taraftir — gateway son iyi
  config'iyle calisir ve /health hatayi acikca raporlar.

- **`DeviceConfig.smart_max_silence_sec`** (opsiyonel) — `smart` cihaz bu
  kadar saniye HIC gecerli DNP3 kaniti gondermezse `smart_idle -> lost` ve
  normal comm_lost calisir. **Adapter'da gomulu bir "24/26 saat" YOKTUR:**
  dogru deger cihazin Dial-In rapor programina baglidir ve yalnizca kurulumu
  yapan bilir. Kurulum geneli yedek: `DNP3_SMART_MAX_SILENCE_SEC` (0 =
  denetim kapali, varsayilan). Sure **monotonic** olculur — duvar saatiyle
  olculse tek bir NTP siçramasi uyuyan tum filoyu `lost` yapardi.

- **`smart_idle` durumu.** Mevcut `lost` / `recovering` / `online` makinesine
  eklendi; ucunun de anlami DEGISMEDI. Gecisler:

  | Gecis | Kosul |
  |---|---|
  | `* -> recovering` | TCP acildi |
  | `recovering -> online` | Gecerli DNP3 kaniti geldi |
  | `-> lost` | TCP kapandi + `continuous` |
  | `online -> smart_idle` | TCP kapandi + `smart` + **oturumda KANIT VAR** |
  | `-> lost` | TCP kapandi + `smart` + **KANIT YOK** |
  | `smart_idle -> lost` | Sessizlik esigi asildi |

- **"Gecerli DNP3 kaniti" tanimi** — olcum, gecerli IIN ya da BASARILI bir
  DNP3 gorevi. **Salt TCP baglantisi YETMEZ:** 4G'de soket kurulup DNP3
  katmani hic konusmadan da dusebilir; bunu "basarili oturum" sayip
  `smart_idle`e gecmek GERCEK bir arizayi saglikli uyku gibi gosterirdi.
  Kanitsiz oturumun kapanmasi `lost` uretir.

- **Kalicilik.** Uyuyan cihazlar varken container yeniden baslarsa hepsi bir
  sonraki rapora kadar `comm_lost` gorunurdu. Cihaz basina son oturum durumu
  ve son gecerli temas ani
  `<STATE_DIR>/session_state_<GW>.json` dosyasina yazilir (surumlu, atomik,
  hiz sinirli, kapanista zorla flush). Bozuk/eski/eksik dosya **sessizce yok
  sayilir** — sonuc, ozelligin hic olmadigi davranistir. Yeni veritabani ya
  da bagimlilik YOK.

- **Gozlemlenebilirlik.** `device_health()` artik `session_policy`,
  `last_valid_contact_epoch`, `smart_idle_age_sec`, `smart_max_silence_sec`,
  `smart_silence_deadline_epoch`, `smart_silence_remaining_sec` tasiyor
  (mevcut `state`, `connected`, `reachable`, `last_frame_epoch`,
  `evidence_age_sec` alanlarinin yaninda). `/health` ozetine `smart_idle`,
  `smart_lost` ve `session_policies` sayimlari eklendi. Sayaclar:
  `smart_idle_wakeup_total`, `smart_silence_lost_total`.

  Loglar **KENAR-TETIKLI**: `smart_idle_wakeup`,
  `smart_idle_silence_exceeded`, `smart_idle_restored`. Her poll cycle'inda
  tekrarlanmaz.

### Changed
- **`connection_fingerprint` artik `session_policy` iceriyor.** Imzada
  olmasaydi, backend'de politikayi degistiren operator HICBIR etki gormezdi;
  cihaz eski rejimde calismaya devam eder ve bu yalnizca sahada fark
  edilirdi. Politika degisince **yalnizca o cihazin** master'i yeniden
  kurulur.
- **`AssignClassDuringStartup`** artik politikaya bagli: `continuous` -> True
  (bugunku davranis), `smart` -> False. Smart Navigator'da ad-hoc Class 0
  yoklamasi zaten YALNIZCA Boost Mode'da mumkundur.
- `smart` politikada yoklama (`lost probe`), veri-sessizligi integrity
  poll'u ve zorla relink **GONDERILMEZ** — hepsi hareketsizlik sayacini
  sifirlardi. `continuous` cihazlarda bu mekanizmalar AYNEN calisir.
- `health_header`: `smart_idle` **sorun durumu sayilmaz** (`online` ile ayni
  kefede) — aksi halde saglikli uyuyan filo backend'de arizali gorunurdu.
  Cihaz sessizlik penceresini asarsa durumu zaten `lost`a doner ve oradan
  raporlanir.
- `Yadnp3TelemetryReader._init_runtime_state()` (**yeni**): native olmayan
  calisma-zamani alanlari tek kaynaktan kurulur. Bazi testler `__new__` ile
  ornek uretip bu alanlari ELLE set ediyordu; o liste her yeni alanda
  sessizce eskiyor ve testler gercek nesneden AYRISIYORDU.

### Backward compatibility
Davranis su durumlarda **degismedi**: mock adapter, `continuous` politikali
TUM cihazlar (varsayilan), `listening` ve `initiating` uclu geleneksel
surekli bagli DNP3 cihazlari, ve `session_policy` gondermeyen backend'ler.
`smart_idle` YALNIZCA politikaya baglidir; uc tipinden (`initiating`)
CIKARILMAZ.

### Smart Session sozlesmesi (Grid B5 girdisi)

Grid backend bu degerleri **birebir** uygulayacak; tahmin YOK.
Makine-okur kopya: `docker/gateway-deployment-contract.json` -> `smart_session`.
Testlerle kilitli: `tests/test_smart_session_contract.py` (GS01..GS14).

**Cihaz config alanlari**

| Alan | Tip | Varsayilan | Kural |
|---|---|---|---|
| `session_policy` | string | `"continuous"` | `"continuous"` \| `"smart"`. Tanimsiz deger -> **TUM config reddedilir** (`GatewayConfigError`); sessizce varsayilana DUSMEZ. |
| `smart_max_silence_sec` | int \| null | `null` | `null`/eksik = **cihaz seviyesinde ezme yok** ("kapali" DEMEK DEGIL). Kabul araligi **60 .. 2592000** (30 gun). Aralik disi (0 ve negatifler dahil) ya da bozuk tip -> **cihaz ezmesi yok sayilir + WARNING**, env yedegine dusulur, config DUSMEZ. |

**Sessizlik esiginin KANONIK cozum sirasi**

1. **gecerli cihaz degeri** (`smart_max_silence_sec`, 60..2592000)
2. **`DNP3_SMART_MAX_SILENCE_SEC`** (`0` = kapali, `60..2592000` = gecerli)
3. **kapali**

Gecersiz bir cihaz degeri 1. adimi atlar ve ayni siradan devam eder.
Env yedegi **fail-closed** dogrulanir: `1..59` ve `2592000` ustu **boot'ta
config hatasi** uretir — o araliktaki bir esik normal bir Smart uykusunu bile
kopuk ilan ederdi.

**Uc tipi kisiti:** `session_policy="smart"` YALNIZCA
`ip_endpoint_type="initiating"` ile gecerlidir (baglantiyi cihaz baslatir).
`smart` + `listening` kombinasyonunda cihaz **guvenli tarafa `continuous`**
calistirilir ve ERROR loglanir — config TUMDEN reddedilmez, cunku tek bir
yanlis cihaz yuzunden tum filonun config yenilemesini bloke etmek daha kotu
bir uretim sonucudur.

**Gateway varsayilani:** adapter'da GOMULU bir sessizlik suresi YOKTUR;
`DNP3_SMART_MAX_SILENCE_SEC` varsayilani `0` (kapali).

**Health sozlesmesi**

| Alan | Deger |
|---|---|
| `smart_idle` health state | `"smart_idle"` |
| `devices.lost` icine dahil mi | **HAYIR** |
| `devices.states` haritasina girer mi | **HAYIR** (saglikli durum) |
| Yeni sayaclar | `devices.smart_idle`, `devices.smart_lost` (ikisi de saglik basligina TASINIR) |
| Mevcut sayaclar | `total`/`online`/`recovering`/`lost`/`unknown` **DEGISMEDI** |

> `smart_idle`in `lost` sayilmasi bir URETIM HATASI uretirdi: Grid'in
> staleness watchdog'u `devices_lost > 0 && devices_online == 0` kosulunda
> gateway'in TUM cihazlarini offline yapabiliyor. Uyuyan bir Smart filosu tam
> da sagliklI oldugu anda tum sahayi offline gosterirdi. `test_gs10_*` bunu
> kilitler.

**Bilinmeyen cihaz alanlari:** yok sayilir (`ignored`). 1.11.4 parser'i yeni
alanlari gordugunde parse etmeyi surdurur ve `continuous` davranisini korur —
`tests/test_smart_session_contract.py::test_gs12_*` bunu kilitler.

### Bu surumde BILEREK YAPILMAYANLAR
- **Otomatik mod tespiti** (`Operation Mode` G1/15 -> politika). Ayri gorev;
  gerekceleri ve dikkat edilecekler dokumante edildi.
- **Komut kuyruklama** (uyuyan cihazin komutunu bir sonraki uyanmada
  calistirma). Ayri gorev.

## [1.11.4] - 2026-08-18

Gateway uretim kapanis surumu. **Tek gercek kod degisikligi ClockGuard
soguk-acilis fail-safe'i**; geri kalani stale dokumantasyon ve deployment
pinning duzeltmesidir.

**KOMUT DUZLEMI DEGISMEDI.** F1/F2/F3/F3C/F4/F5/F6/F7, DirectOperate, SBO,
`/pending` semantigi, telemetri/quality semantigi ve DNP3 polling araliklari
AYNEN duruyor. Yeni command framework, CROB soyutlamasi, pulse/timing
ozelligi, request imzalama, yeni credential veya TLS/mTLS EKLENMEDI.

### Fixed
- **ClockGuard soguk acilista saat yazmaya IZIN VERIYORDU.**
  `is_safe_for_time_sync` hic olcum yapilmadiysa `True` donuyordu; gerekcesi
  "backend'e hic ulasilamamis olabilir, eski davranisi bozmayalim" idi. Bu,
  korumanin en cok gerektigi ani tam olarak acikta birakiyordu:

      host acilir        -> RTC/NTP henuz duzelmemis
      backend ULASILMAZ  -> Date gozlemi YOK -> guard "guvenli" der
      onbellekli config  -> DNP3 ayaga kalkar
      DNP3_TIME_SYNC=lan -> DOGRULANMAMIS host saati outstation'lara YAZILIR

  Yani "olcemedim" durumu en riskliyken en gevsek karari veriyordu. Artik
  olcum yoksa saat YAZILMAZ; ilk gecerli backend `Date` gozleminde kapi
  acilir, saat sonradan saparsa yeniden kapanir, duzelirse tekrar acilir.

  **KAPSAM: yalnizca DNP3 saat yazma.** Boot, onbellekli config, DNP3
  baglanti/polling, telemetri, NATS/outbox, health ve komut akisi
  ETKILENMEZ. Bir test bu siniri kilitliyor: bayrak baska bir yola
  baglanirsa kirilir.
- **Stale F5 dokumantasyonu.** F5 rollout tamamlandi ve saha kabulu yapildi,
  ama sozlesme/SECURITY.md/.env.example hala "backend F5A sahaya cikmadi"
  diyor ve `GATEWAY_COMMAND_DELIVERY_TOKEN` icin "PROVISION EDILMEZ"
  talimati veriyordu — yani DOGRU yapilandirmayi engelleyen bir metin.
  Gercek sozlesme yazildi; `status` artik `available`.
- **Uretim compose ciktisi sessizce `:latest`e baglaniyordu.**
  `render_compose.py` `--image` verilmezse `:latest` uretiyordu: dosyaya
  bakarak "hangi surum kurulu" CEVAPLANAMIYOR ve siradan bir
  `docker compose pull` gateway'i baska bir surume gecirebiliyordu.

### Changed
- `ClockGuard.clock_state` (**yeni**): `unknown` | `safe` | `unsafe`.
  `unknown` ile `unsafe` AYRI raporlanir — ikisi de saat yazmayi engeller
  ama operatorun yapacagi sey farklidir ("henuz dogrulayamadim" vs
  "saatin sapmis"). `/health` ve DNP3 loglari bu ayrimi gosterir.
- `render_compose.py` `--image` verilmezse imaji `VERSION`dan EXACT semver
  olarak turetir (orn. `ghcr.io/.../enerjione-grid-dnp3-gateway:1.11.4`).
  **`:latest` YAYIN politikasi DEGISMEDI** — release workflow onu basmaya
  devam eder; degisen yalnizca tuketim tarafi. Digest ile daha kati pin
  isteyen kurulumlar icin `--image` hala calisir.
- `docs/DOCKER.md` CLI ornegi `--install-mode` ve yeni imaj davranisini
  gosteriyor.

### Unchanged
- v1.11.3 traceability mekanizmasi AYNEN: kaynak sozlesme kendi commit'ini
  TASIMAZ (self-referential); `gateway_source_sha` baseline, gercek revizyon
  release artifact'inda ve imaj etiketinde uretilir.
- v1.11.3 dependency lock mekanizmasi AYNEN: `--require-hashes`, imaj-lock
  CI karsilastirmasi, `yadnp3==3.2.1.1` ayri katmanda exact pin. Runtime
  bagimliligi degismedigi icin lock YENIDEN URETILMEDI.
- `config.py` `INSTALL_MODE` varsayilani `remote`; F5 runtime politikasi;
  komut credential varsayilanlari.

### Added
- `tests/test_clock_cold_boot.py` — 17 test. ClockGuard karar tablosu
  (unknown/safe/unsafe, toparlanma, bozuk/eksik `Date`) **ve** gercek DNP3
  saat yazma noktasi (`Now()`): soguk acilista gecersiz `DNPTime`, backend
  gelince gecerli. Gercek cihaz YOK.
- `tests/test_stale_hardening.py` — 18 test. Stale F5 ifadelerinin geri
  gelmesini, uretim compose'unun `:latest`e donmesini ve traceability/lock
  mekanizmalarinin bozulmasini kilitler.
- Yedi mutasyonla dislerinin oldugu dogrulandi (ClockGuard fail-open,
  `:latest`, surum kaymasi x2, `--require-hashes` kaldirma, F5 metnini geri
  alma, INSTALL_MODE kaldirma -> hepsi KIRMIZI).

### Verified
Izole kurtarma kabulu (yerel gecici container, gercek saha cihazi YOK,
backend ve NATS bilerek erisilemez):
- graceful restart / SIGKILL restart / container recreate sonrasi
  `instance_id` KALICI; SQLite `integrity_check` = ok (outbox + ledger)
- `INSTALL_MODE=local` + NATS kapali -> proses ayakta, **HTTP yedegine
  gecmiyor** (`fallback=yok`), health `issues` gorunur; NATS acilinca
  `jetstream_publisher_ready`
- backend kapali -> `clock_state=unknown`, `safe_for_time_sync=false`,
  fiziksel CROB = 0
- volume korunursa state korunur; volume silinirse YENI instance/epoch
- SIGTERM -> exit: 0.8s / 5.7s / 13.9s (butce 30s)

## [1.11.3] - 2026-08-18

Uretim oncesi sertlestirme paketi: **deployment dogrulugu + release
izlenebilirligi + dokumantasyon + tekrar-uretilebilir build**.

**RUNTIME DAVRANISI DEGISMEDI.** Tek satir komut/telemetri mantigi
degistirilmedi; F1/F2/F3/F4/F5/F6/F7, DirectOperate, SBO, `/pending`
semantigi, NATS/outbox ve quality flag davranisi AYNEN duruyor.

### Fixed
- **`INSTALL_MODE` compose sablonundan EKSIKTI.** Sozlesme onu
  `required_environment` icinde sayiyordu ama `docker/compose.template.yml`
  hic tasimiyordu; `.env.template` ise SABIT `remote` yaziyordu. Bu sablondan
  kurulan bir gateway `config.py` varsayilani `remote`a duserdi — YEREL
  kurulumda yanlis: "NATS erisilemezse HTTP'ye dus" davranisini sessizce
  kazanir ve ayni makinede NATS'a erisememenin bir YAPILANDIRMA HATASI
  oldugunu gizler. Ikisi de artik render zamani secilen `{{INSTALL_MODE}}`.
  `scripts/render_compose.py` icin `--install-mode` **zorunlu** (varsayilan
  YOK) ve `local|remote` disina cikan deger `RenderError` uretir.
  *Sahadaki mevcut kurulumlar ETKILENMEZ: GW-001/GW-002 container env'inde
  `INSTALL_MODE=local` zaten set (appliance ajanindan geliyor). Hata sablon
  yolunda ve LATENT idi.*
- **Zayif sozlesme testi bu hatayi kaciriyordu.** Test
  `anahtar in env or anahtar in compose` diyordu; `or` yuzunden yalnizca
  `.env`de bulunmak yetiyordu. Artik iki sablon AYRI AYRI olculuyor — ikisi
  de kendi kullanim sozlesmesinde "tam env kaynagi" oldugunu iddia ediyor.
- **`gateway_source_sha` eskiydi ve surdurulemez bir sey iddia ediyordu.**
  Deger v1.11.0'in commit'inde takili kalmisti. Kaynak dosya KENDI commit'ini
  tasiyamaz (dosyaya SHA yazmak yeni commit uretir, SHA degisir).
- **`docs/SECURITY.md` HMAC'i hala "opsiyonel" anlatiyordu** ("header gelmezse
  eski backend icin devam edilir"). Bu v1.10.0'dan beri uretim varsayilani
  DEGIL.
- **`/operate` docstring'i `command_id`yi "OPSIYONEL ama ONERILEN" diyordu.**
  v1.11.2 / F7-G ile `command_id`, `created_at` ve durable CommandLedger
  ZORUNLU oldu.

### Changed
- `gateway_source_ref` (**yeni alan**) = `v<VERSION>`; yazim aninda
  bilinebilir ve dogrulanabilir. `gateway_source_sha` alan adi ve `[0-9a-f]{40}`
  formati Grid parity semasi icin KORUNDU, ama artik ne oldugunu ACIKCA
  soyluyor (`gateway_source_sha_semantics`): son yayimlanmis surumun
  BASELINE commit'i. Gercek revizyon iki yerde uretilir — imaj etiketi
  `org.opencontainers.image.revision` ve release workflow'un urettigi
  `gateway-deployment-contract.generated.json` (`GITHUB_SHA` enjekte edilir).
  Release workflow ayrica `gateway_release == VERSION` ve
  `gateway_source_ref == v<VERSION>` dogrulamasi yapar; stale bir sabit SHA
  artifact'a SESSIZCE tasinamaz.
- `docs/SECURITY.md` "Backend yanit ozgunlugu — ZORUNLU HMAC" olarak yeniden
  yazildi: karar tablosu (gecerli / eksik / bozuk / eslesmeyen), reddedilen
  yanitta JSON parse ve komut dagitiminin YAPILMADIGI, imza anahtari ayrimi
  (config -> `GATEWAY_TOKEN`; `/pending` -> `GATEWAY_COMMAND_DELIVERY_TOKEN`
  doluysa yalnizca o) ve F5A'nin **tamamlanmadigi** acikca belirtildi.
  Rollback bayraginin bile "imza var ama gecersiz" durumunu bypass ETMEDIGI
  yazildi.
- `/operate` docstring'i gercek sozlesmeyi veriyor: zorunlu/opsiyonel alan
  listesi, ornek govde, `command_id`in STRICT tamsayi (bool degil) oldugu,
  `created_at`in `COMMAND_MAX_AGE_SEC` + `COMMAND_CLOCK_SKEW_TOLERANCE_SEC`
  ile degerlendirildigi, defter yoksa 503 ve fiziksel islem olmadigi, ve
  kontrol sirasi.

### Added
- **`requirements-lock-linux-py311.txt`** — uretim imaji icin exact pin +
  `--generate-hashes`. Gerekce olculdu: sahadaki GW-002 imajinda
  `charset-normalizer 3.5.0` / `idna 3.18` kuruluyken AYNI kaynaktan bugun
  cozulen sonuc `3.5.1` / `3.19`. Ayni commit farkli imaj uretiyordu; bir
  regresyonun kod mu bagimlilik mi oldugunu ayirt etmek imkansizdi.
  Lock uretim platformunun kendisinde (`python:3.11-slim-bookworm`) uretildi.
- `Dockerfile` builder katmani lock'u `--require-hashes` ile kullaniyor ve
  imajin Python surumunun lock hedefiyle ayni oldugunu dogruluyor.
  **`yadnp3` lock'a DAHIL DEGIL, bilincli:** yalnizca manylinux_x86_64 ve
  win_amd64 wheel'i var ve `requirements-dnp3.txt` icinde exact pin
  (`==3.2.1.1`) ile AYRI bir katmanda kuruluyor — ayri `pip install` cagrisi
  oldugu icin hash-checking modundan etkilenmez.
- CI: imajin ICINDEKI surumler lock ile karsilastiriliyor. "Lock'u regenerate
  et, diff cikmasin" testi BILINCLI olarak yazilmadi: pip-compile izin verilen
  en yeni surume cozer, dolayisiyla upstream'de yeni bir yayin ciktiginda
  gercek bir sorun olmadan KIRMIZI olurdu.
- `tests/test_preprod_hardening.py` — 40 test. Alti mutasyonla dislerinin
  oldugu dogrulandi (INSTALL_MODE kaldirma, sabit `remote`, surum kaydirma,
  SECURITY.md geri alma, docstring geri alma, Dockerfile'i araliklara
  dondurme -> hepsi KIRMIZI).

### Unchanged
- `config.py` `INSTALL_MODE` varsayilani `remote` KALDI (mevcut kurulumlarin
  geriye donuk uyumu). Sorun deployment katmaninda cozuldu.
- `pyproject.toml` bagimlilik araliklari kutuphane uyumlulugu icin KALDI;
  exact surumler yalnizca uretim imajinda.
- Backend ve `enerjione-grid` deposu DEGISTIRILMEDI.

## [1.11.2] - 2026-08-18

`POST /operate` sertlestirildi (F7-G). Kuyruk yolunda zaten var olan
korumalar bu uca da getirildi; YENI bir komut-duzlemi katmani EKLENMEDI.

**URETIM ETKISI YOK.** Bu uc varsayilan kurulumda ZATEN KAPALI:
`GATEWAY_COMMAND_TOKEN` ne `required_environment`'ta ne de uretim
sablonlarindadir, tanimsiz oldugunda endpoint 503 doner. Backend'de bu ucu
cagiran kod da yoktur (`enerjione-grid` deposunda dogrulandi). Yani
sertlestirme ILK KULLANICISI CIKMADAN once konuyor.

### Fixed
- **TTL YOKTU.** `created_at` okunmuyordu bile: 2020 tarihli damgayla
  gonderilen istek kabul edilip CROB uretiyordu (sahte reader ile olculdu).
  Yakalanmis bir istek SURESIZ gecerliydi. Kuyruk yolu ayni anda F3C ile
  strict TTL uyguluyordu — ayni fiziksel manevra, iki farkli kural.
- **TEKRAR KORUMASI OPSIYONELDI.** `command_id` zorunlu degildi; ayni istek
  ard arda uc kez gonderildiginde UC FIZIKSEL CROB uretiliyordu. Kod bunu
  biliyor ve her seferinde "istek tekrarlanirsa CROB DA TEKRARLANIR" uyarisi
  basiyordu — ama engellemiyordu.
- **DEFTER OPSIYONELDI.** `CommandLedger` yapilandirilmamissa komut yine
  gonderiliyor, yalnizca `operate_ledger_missing` loglaniyordu: tekrar-onleme
  garantisi olmadan fiziksel manevra.
- **GOVDE TIPI DOGRULANMIYORDU.** `[1,2,3]` gibi gecerli-JSON ama
  nesne-olmayan bir govde yakalanmamis `AttributeError` uretiyordu; sunucu
  istege HIC yanit vermeden baglantiyi kapatiyordu.
- `validate_command_freshness`, `created_at` metin olmadiginda (JSON sayisi)
  `AttributeError` atiyordu. Kuyruk yolu bunu hic gormedi cunku parse katmani
  degeri `str | None`'a indirger; `/operate` ham degeri tasidigi icin ortaya
  cikti. Artik fail-closed reddediliyor.
- Erken 401/503 yanitlarinda istek govdesi OKUNMADAN baglanti kapaniyordu;
  istemci yaniti goremeyip `ConnectionAborted` aliyordu. Guvenlik acisindan
  en kotu belirsizlik: cagiran taraf "yetkisiz" ile "sunucu coktu, komut
  gitmis olabilir mi" ayrimini yapamiyordu. Govde artik (64 KiB sinirla)
  bosaltiliyor.

### Changed
- `/operate` kontrol sirasi kaynakta kilitlendi ve testle korunuyor:

      auth -> JSON/tip -> zorunlu alanlar -> F1/F2 -> tazelik
           -> command_id + defter rezervasyonu -> F6 -> fiziksel calistirma

  Rezervasyonun yetkilendirme ve tazelikten SONRA olmasi kritik: reddedilen
  istek `command_id`yi TUKETMEZ, yoksa operator duzeltilmis komutu ayni id
  ile gonderdiginde defter onu "zaten islendi" sayip sessizce yutardi.
- `command_id` STRICT tamsayi (bool degil). `int(...)` ile donusturulmez;
  defterin MEVCUT tamsayi sozlesmesi kullanildi, aralik kisiti UYDURULMADI.
- `/operate` tazeligi kuyruk yoluyla AYNI ayarlari kullanir
  (`COMMAND_MAX_AGE_SEC`, `COMMAND_CLOCK_SKEW_TOLERANCE_SEC`). Ayri bir esik
  tanimlanmadi: iki kanalin karari ayrisirsa hangi komutun neden reddedildigi
  sahada aciklanamaz.
- `/operate` icin `require_timestamp` SABIT `True`. `COMMAND_REQUIRE_TIMESTAMP`
  bayragi `created_at` gondermeyen ESKI bir backend'e kontrollu rollback
  icindir ve yalnizca kuyruk yolunu ilgilendirir.

### Unchanged
- Ayrilmis `/operate` credential'i, F1/F2 yetkilendirmesi, F6 parametre
  koruması, rate limit, body size limiti, duplicate `pending`/kayitli-sonuc
  semantigi ve mevcut log/audit davranisi AYNEN korundu.
- Yeni ayar/env degiskeni yok. Yeni credential, request imzalama, TLS/mTLS,
  generic command framework, pulse/timing politikasi veya CROB soyutlamasi
  EKLENMEDI.
- Kuyruk (`/pending`) yolu ve backend DEGISTIRILMEDI.

### Added
- `tests/test_operate_hardening.py` — 58 test: nesne-olmayan govde matrisi,
  `command_id` tip matrisi, defter yok/None/patlayan, ayni istek uc kez ->
  TEK fiziksel calistirma, damga yok/bozuk/timezone'suz/bayat/asiri-gelecek,
  F1/F2 ve tazelik reddinin `command_id`yi TUKETMEDIGI, F6 reddinde sifir
  fiziksel cagri, credential ayrimi (GATEWAY_TOKEN ve F5 teslim tokeni
  `/operate` icin GECERSIZ) ve kontrol sirasi kilidi.

## [1.11.1] - 2026-08-17

Fiziksel DNP3 komut parametreleri artik cihaza gitmeden once dogrulaniyor
(F6-G).

**VARSAYILAN URETIM AKISINDA DAVRANIS 1.11.0 ILE BIREBIR AYNIDIR.** Sahadaki
tum komutlar `latch_on / count=1 / on=0 / off=0` sozlesmesini kullaniyor ve bu
kombinasyon gecerlidir.

### Fixed
- `count`, `on_time_ms` ve `off_time_ms` fiziksel CROB cagrisina denetlenmeden
  ulasiyordu. Tek "koruma" `operate_crob` icindeki `int(...)` cagrilariydi;
  bu kasitli bir dogrulama degildi:
  - `int("1")`, `int(1.5)` ve `int(True)` SESSIZCE 1 uretiyordu (Python'da
    `bool` bir `int` alt sinifidir).
  - Aralik disi degerler yalnizca pybind11'in `TypeError`i sayesinde
    reddediliyordu — o da CROB kurulumu sirasinda, yani DNP3 oturumu
    ACILDIKTAN SONRA, sebebi gorunmeyen genel bir hatayla.
- **`POST /operate` govdesinde `"count": 0` cihaza gidiyordu.** DNP3'te
  `count=0` "islemi SIFIR kez uygula" demektir: cihaz SUCCESS doner ve HICBIR
  SEY YAPMAZ. Operator komutu basarili gorur, saha degismez — sessiz
  basarisizlik. Artik reddediliyor.
- **GIRIS YOLLARI DEGERI VALIDATOR'A GELMEDEN DONUSTURUYORDU** — bu yuzden
  tip kontrolleri gercek sinirda hic calismiyordu:
  - Kuyruk yolu: `int(item.get("count", 1) or 1)`. `or 1` yuzunden backend
    `count: 0` gonderdiginde gateway **1** gonderiyordu. Cagiran taraf
    "islemi sifir kez uygula" derken gateway kesiciyi BIR KEZ suruyordu.
  - `POST /operate`: `int(payload.get("count", 1))`. `"1"`, `1.5`, `True` ve
    ACIK `null` sessizce 1 oluyordu.
  Artik ham deger korunuyor ve tek daraltma noktasi validator:
  **alan yok -> belgelenmis varsayilan; alan var -> ham niyet strict
  dogrulanir; gecersizse fail-closed.** Gecersiz komut parse dongusunde
  SESSIZCE DUSURULMEZ — terminal sonuc uretir ve backend sebebi ogrenir
  (`created_at` / F3 ile ayni felsefe).

### Added
- `dnp3_gateway.command_parameters`: saf, yan etkisiz merkezi validator.
  `command_authorization` (F1/F2) ve `command_freshness` (F3) ile ayni desen —
  exception atmaz, terminal bir karar doner.
- Sinirlar UYDURULMADI; `opendnp3.ControlRelayOutputBlock` alan tiplerinden
  olculerek turetildi (yadnp3 3.2.1.1): `count` uint8 -> 1..255,
  `onTimeMS`/`offTimeMS` uint32 -> 0..4294967295.
- Dogrulama `operate_device` icinde, `_ensure_master`'DAN ONCE calisir:
  gecersiz parametre DNP3 yiginina HIC dokunmaz, CROB olusturulmaz, oturum
  acilmaz. Sonuc terminaldir (`invalid_op_type` / `invalid_count` /
  `invalid_timing`), retry uretmez.
- Kuyruk yolu ve `POST /operate` AYNI `operate_device` primitive'inden gectigi
  icin ikisi de kapsam altindadir. `/operate` kimlik ve TTL sertlestirmesi F7
  kapsamindadir ve bu surumde DEGISTIRILMEDI.
- Choke-point regresyon testi: `operate_crob` adapter disindan cagrilirsa
  (validator atlanirsa) test kirilir.
- `command_parameters.raw_command_parameter`: "alan yok" ile "alan var ama
  gecersiz" ayrimini tek yerde tasiyan yardimci. Uc giris noktasi da bunu
  kullaniyor (iki kuyruk parse'i + `/operate`).
- GERCEK SINIR testleri: ham JSON'dan (`/pending` yaniti ve `POST /operate`
  govdesi) baslayip fiziksel cagri sayisini olcuyor. Gecersiz her ham deger
  icin fiziksel cagri **0**, gecerli uretim komutu icin **tam 1**.

### Compatibility
- Canli backend bu davranistan ETKILENMEZ, dogrulandi: giden sema
  `GatewayConfigCommand` bir Pydantic modeli (`count: int = 1`,
  `on_time_ms: int = 100`, `off_time_ms: int = 100`), DB kolonlari
  `nullable=False`, ve UI giris semasi `count`'u `ge=1, le=10` ile
  sinirliyor. Yani backend her zaman gercek tam sayi gonderiyor; `null`,
  metin, bool veya `0` gonderemiyor.
- `count = 0` gibi bir deger yine de gelirse artik SESSIZCE 1'e cevrilmek
  yerine `invalid_count` ile reddedilir ve sebep backend'e bildirilir.

### Unchanged
- `op_type` allowlist'i (`latch_on`/`latch_off`/`pulse_on`/`pulse_off`) ve
  mevcut `.lower()` normalizasyonu korundu; yeni alias EKLENMEDI. `op_type`
  parse'i (`str(item.get("op_type") or "latch_on")`) de bu surumde
  DEGISTIRILMEDI.
- LATCH'te anlamsiz olan sifir disi zamanlama degerleri REDDEDILMEZ —
  `/operate` varsayilanlari 100/100 ve bunu kirmak F6 kapsami disidir.
- `timeout_sec` bir CROB parametresi DEGIL (cihaza gitmez, yalnizca beklenecek
  sure); F6 kapsami disinda birakildi ve coercion'i korundu.
- `/operate` kimlik dogrulama, token, TTL ve replay davranisi (F7) ile
  F1/F2/F3/P1/F4/F5 davranislari DEGISTIRILMEDI.
- Yeni ayar/env degiskeni yok.

## [1.11.0] - 2026-08-17

Kuyruklanmis komut duzlemi icin AYRI credential destegi eklendi (F5B).

**VARSAYILAN YAPILANDIRMADA DAVRANIS 1.10.0 ILE BIREBIR AYNIDIR.** Yeni
credential opsiyoneldir ve tanimlanana kadar hicbir sey degismez.

> ⚠️ **Sozlesme provizyoneldir.** Backend F5A henuz sahaya cikmadi; header
> adi ve anahtar secimi F5A dogrulandiginda karsilastirilacak. Sahada
> `GATEWAY_COMMAND_DELIVERY_TOKEN` **backend hazir olmadan TANIMLANMAMALIDIR**
> — tanimlanirsa `/pending` yanitlari yeni anahtarla dogrulanmaya calisilir ve
> komut kanali kapanir.

### Added

- `GATEWAY_COMMAND_DELIVERY_TOKEN` (varsayilan **bos**). Kuyruklanmis komut
  duzlemini kimlik duzleminden ayirir:

  ```
  /config                -> X-Gateway-Token
  /pending               -> X-Gateway-Token + X-Gateway-Command-Token
  /command-delivery-acks -> X-Gateway-Token + X-Gateway-Command-Token
  /command-results       -> X-Gateway-Token + X-Gateway-Command-Token
  ```

  **NEDEN:** bugun `/config` ile `/pending` ayni `GATEWAY_TOKEN` ile
  korunuyor. O token sizarsa yalnizca konfigurasyon degil FIZIKSEL KOMUT
  duzlemi de ele gecer: saldirgan komut enjekte edebilir ve `/pending`
  yanitini GECERLI imzayla uretebilir. Yani 1.10.0'da kapatilan authenticity
  acigi, sir ayni oldugu surece config duzlemi uzerinden hala asilabilirdi.

  Komut token'i kimligin YERINE GECMEZ; iki baslik birlikte gider. Token bos
  ise baslik HIC eklenmez — bos string, backend'de "credential var ama
  gecersiz" ile "credential yok" ayrimini bozardi.

### Changed

- **`/pending` yanit imzasinin HMAC anahtari baglama gore secilir:**

  ```
  config  -> her zaman GATEWAY_TOKEN
  pending -> komut token'i DOLUYSA yalnizca o; bos ise GATEWAY_TOKEN
  ```

  **GERI DUSME YOK:** komut token'i tanimliyken dogrulama basarisiz olursa
  `GATEWAY_TOKEN` ile TEKRAR DENENMEZ. Denenseydi ayrimin guvenlik degeri
  sifir olurdu — config duzlemini ele geciren biri komut duzlemini de
  imzalayabilirdi.

- `_scrub_token_from_text` artik birden fazla sir temizliyor: iki token ayni
  istegin basliklarinda birlikte gidiyor ve `requests` bir istisnada
  baslik/URL yansitabilir.

- Production dogrulayicilari: komut token'i tanimliysa `GATEWAY_TOKEN` ya da
  `GATEWAY_COMMAND_TOKEN` ile AYNI olamaz ve placeholder olamaz. Ayni deger
  verilirse ayrim kagit uzerinde kalirdi. **Bos olmasi hata degildir.**

### Notes

- `/operate` ve `GATEWAY_COMMAND_TOKEN` **degismedi** (F7 kapsami).
- F4B imza semantigi yalnizca ANAHTAR SECIMI kadar uyarlandi; HMAC-SHA256,
  `X-Config-Signature`, ham govde byte'lari, 64 hex, malformed
  on-dogrulama, `compare_digest` ve fail-closed davranis aynen korundu.
- F1/F2/F3, P1 teslim protokolu, `X-E1-Delivery` wire bicimi ve ETag/304
  sozlesmesi degismedi.
- Dogrulanmamis `/pending` yaniti hala JSON parse'tan ONCE reddediliyor:
  `PendingPoll` uretilmez, nonce uygulanmaz, `ledger.start_dispatch` /
  delivery ACK / `operate_device` yollarina ulasilmaz.
- Testler 679 -> 706 (+27); 5'i "token bos = 1.10.0 davranisi" kilidi.

## [1.10.0] - 2026-08-17

Backend yanitlarinin HMAC imzasi artik ZORUNLU (F4B). Minor surum:
varsayilan davranis degisiyor — yukseltmeden once backend'inizin `/config` ve
`/pending` 200 yanitlarinda `X-Config-Signature` gonderdigini dogrulayin.

### Security

- **Imzasiz yanit sorgusuz kabul ediliyordu.** Gateway `X-Config-Signature`'i
  "baslik VARSA dogrula" seklinde kontrol ediyordu; baslik DUSURULDUGUNDE
  payload dogrulanmadan isleniyordu. Bu fail-OPEN'di ve iki ucun tasidigi
  sey onemsiz degil:

  ```
  /config   -> cihaz listesi ve BINARY OUTPUT KATALOGU
               (gateway'deki F1/F2 yetkilendirmesinin GIRDISI)
  /pending  -> FIZIKSEL KOMUT niyeti: command, dnp3_index, created_at,
               delivery_token
  ```

  Saha gateway'leri backend'e cogu kurulumda duz HTTP ile baglaniyor
  (olculdu); yani imza bu iki uc icin TEK authenticity kontrolu. Basligi
  dusurebilen biri katalogu degistirip F1/F2'yi etkisiz kilabilir ya da
  dogrudan komut enjekte edebilirdi.

  Artik 200 yanitlar icin tek sonuc var: **gecerli imza ya da red**.

- **Dogrulama JSON'a dokunmadan ONCE yapiliyor.** Reddedilen bir `/pending`
  yaniti `PendingPoll` bile uretmez: komut kuyruga girmez, nonce uygulanmaz,
  `ledger.start_dispatch` / delivery ACK / `operate_device` yollarina
  ULASILAMAZ. Reddedilen bir `/config` yaniti da `_last_config` /
  `_last_etag` onbellegine GIRMEZ — aksi halde bir kez imzasiz 200 + ETag
  veren saldirgan, ardindan 304 zinciriyle dogrulanmamis katalogu
  kalicilastirabilirdi.

- **Bozuk baslik komut kanalini dusuremiyor.** Baslik once
  `[0-9a-f]{64}` kalibindan geciyor; ancak sonra `compare_digest`e
  ulasiyor. Onceden non-ASCII bir baslik `TypeError` atip tek bir kotu
  yanitla TUM komut kanalini dusurebilirdi.

### Added

- `REQUIRE_BACKEND_RESPONSE_SIGNATURE` (varsayilan **true**). `false`
  YALNIZCA imza GONDERMEYEN eski bir backend'e kontrollu rollback icindir ve
  GECICIDIR. **Baslik GELDIYSE her kosulda dogrulanir** — bu bayrak gecersiz
  bir imzayi ASLA bypass etmez. F3'teki `COMMAND_REQUIRE_TIMESTAMP` ile ayni
  guvenlik modeli: bayrak mevcut kontrolu kapatmaz, yalnizca eksik legacy
  alana gecici izin verir.
- `backend/response_signature.py` — saf, yan etkisiz dogrulama. `/config` ve
  `/pending` icin TEK yol; iki ayri gevsek HMAC implementasyonu birakilmadi.
  Sonuclar: `valid` · `legacy_allowed` · `signature_missing` ·
  `signature_malformed` · `signature_mismatch`.

### Notes

- **Tel bicimi DEGISMEDI**: HMAC-SHA256, anahtar gateway token'i, baslik
  `X-Config-Signature`, 64 karakter kucuk harf hex. Backend 2.97.0 basarili
  yanitlarda bunu zaten uretiyor.
- **304 davranisi DEGISMEDI.** 304 body tasimadigi icin imza beklenmez;
  mevcut sozlesme (yalnizca dogrulanmis bir onbellek varken kosullu istek,
  onbellek yoksa red + ETag temizleme) aynen korundu.
- Rollback modunda kabul SESSIZ degil:
  `backend_response_signature_missing_legacy_allowed` uyarisi basilir —
  `/pending` 1 Hz kostugu icin baglam basina 600 sn'de bir (log storm yok).
- P1 teslim protokolu (`delivery_token`, `delivery_not_after`, ACK kuyrugu,
  ledger epoch, kira) ve F1/F2/F3 kontrolleri DEGISMEDI.
- Testler 635 -> 677.

### ⚠️ Yukseltme sirasi

Backend `/config` ve `/pending` 200 yanitlarinda imza gondermiyorsa bu surum
o kanallari **kapatir**. Once backend'i dogrulayin; gecis gerekiyorsa gecici
olarak `REQUIRE_BACKEND_RESPONSE_SIGNATURE=false` verin.

## [1.9.0] - 2026-08-15

Komut teslimi artik GARANTILI: gateway komutu DAYANIKLI olarak kabul ettigini
backend'e bildirir (`command_delivery_ack_v1`). Minor surum: yeni protokol
yetenegi ve teslim semantigi; eski backend ile CALISMAYA DEVAM EDER.

**Yayin sirasi onemli:** once bu surum sahaya kurulur, capability
`gateway_health` uzerinden dogrulanir, SONRA backend F3C surumu cikar.

### Kapatilan ariza

Backend `/pending` yanitini uretirken komutu `sent` isaretliyordu. Iki pencere
acikti ve ikisi de SESSIZ komut kaybina cikiyordu:

* backend `sent` COMMIT etti, HTTP yaniti gateway'e ULASMADI (ag/timeout)
* gateway yaniti okudu, DAYANIKLI deftere yazmadan oldu

Her ikisinde de backend `sent`, gateway defteri bos, cihaz komutu hic almadi.
Operator "gonderildi" goruyor; kesici surulmemis.

### FIZIKSEL KOMUT TEKRARLANMAZ

    Backend -> Gateway TESLIM     : yeniden denenebilir
    Gateway -> Cihaz   CALISTIRMA : ASLA otomatik yeniden denenmez
    Gateway -> Backend SONUC      : yeniden denenebilir

Ayni backend `command_id` icin `operate_device` EN FAZLA 1. Proses cokmesi,
container restart, kira yeniden sunumu ve mukerrer HTTP teslimi bunu
DEGISTIRMEZ.

### Added

- **Dayanikli teslim ACK'i.** Komut defterine yazildiktan (SQLite COMMIT)
  SONRA bir ACK kaydi acilir ve backend'e bildirilir. ACK RAM'de DEGIL
  defterdedir: SIGKILL'de kaybolsaydi backend komutu hicbir zaman `sent`
  goremez ve kapatilan pencere ACK tarafindan yeniden acilirdi. Teslim
  edilemezse kuyrukta kalir, proses/container restart'indan sonra yeniden
  denenir. Dead-letter YOK.

- **`sent` = gateway'in DAYANIKLI kabulu.** Artik "backend yanita koydu"
  demek degil.

- **Teslim jetonu (`delivery_token`).** Backend'in urettigi opak kimlik;
  gateway onu cozmez, normalize etmez, LOGLAMAZ. Ayni `command_id` FARKLI
  jetonla gelirse mevcut dayanikli kayda guvenilir ve fiziksel komut
  TEKRARLANMAZ.

- **Defter kimligi (`ledger_epoch`, UUID).** `ledger_meta` tablosunda,
  defterle ayni omurde. Proses restart, container restart ve ayni named
  volume ile container recreate'te DEGISMEZ; defter silinir ya da karantinaya
  alinirsa DEGISIR. Backend bu farki gorup komutu otomatik teslim etmez —
  aksi halde bos defterli gateway komutu YENI sanip CROB'u tekrarlardi.

- **`X-E1-Delivery` basligi HER komut-poll'unde.** Govde
  `{"v":1,"epoch":"<uuid>"}`, ~60 bayt. Epoch'un TAZE olmasi bir performans
  tercihi degil, cift-calistirma korumasinin kendisidir: 30 saniyede bir
  giden saglik ozetine birakilsaydi, defter sifirlandiktan sonraki pencerede
  backend eski epoch'a guvenirdi.

- **Yetenek acikca bildirilir:** `command_delivery_ack_v1`. Surum ayristirmasi
  YOK; calisma zamani desteklemiyorsa yetenek gorunmez.

- **Mutlak teslim son kullanma ani (`delivery_not_after`).** Backend'in
  turettigi DEGISMEZ deger; kira yenilense bile OTELENMEZ. Yerel
  `COMMAND_MAX_AGE_SEC` yapilandirilabilir oldugu icin tek basina yeterli
  degil — savunma derinligi.

### Changed

- **`COMMAND_CLOCK_SKEW_TOLERANCE_SEC` eklendi, varsayilan 5 sn** (onceki
  sabit deger 60 sn). Sahada olculen backend-gateway saat farki ~67 ms; 60 sn
  olcumun ~900 katiydi ve saati kaymis ya da damgasi bozulmus bir komutun
  gercek yasini gizleyebilirdi. Sinir deterministik:
  `created_at <= now + tolerans` KABUL, uzeri `command_timestamp_future` ile
  RED. Saat GERI adiminda fail-closed — mesru bir komutu yanlislikla
  reddetmek, bayat bir fiziksel komutu calistirmaktan iyidir.

- **Mukerrer teslimde ACK yeniden kuyruklanir.** Eskiden komut sessizce
  atlaniyordu; backend komutu yeniden sunduysa ACK'in ULASMADIGI anlasilir ve
  yeniden gonderilir. Fiziksel komut yine calistirilmaz.

- **Komut defteri semasi v2 -> v3**: `delivery_token`, `ack_state`,
  `ledger_meta`. Mevcut defterler yerinde yukseltilir; kayit KAYBOLMAZ.
  Yukseltme aninda var olan satirlar `ack_state='none'` alir (eski backend o
  komutlar icin ACK beklemiyor).

- **Bozuk teslim ustverisi fail-closed.** `delivery_not_after`
  ayristirilamazsa fiziksel komut CALISTIRILMAZ ve TERMINAL bir sonuc uretilir
  (sessiz drop yok).

### Notes

- **Backend v2.96.0 ile uyumlu.** Teslim alanlari gelmezse ACK kuyrugu HIC
  olusmaz ve davranis 1.8.0 ile ayni kalir.
- Mevcut dayaniklilik degismedi: SQLite + WAL + `synchronous=FULL`,
  `command_id` PRIMARY KEY, `INSERT OR IGNORE`, defter yazimi CROB'dan ONCE,
  restart'ta `dispatching -> unknown`, dayanikli sonuc tekrari.
- Testler 582 -> 635. 43 F3C birim testi + 10 GERCEK PROSES cokme testi
  (`Popen.kill()`, gercek SQLite dosyasi, fiziksel komut sayaci ayri dosyada).
  Mutasyon sinamasi: alti korumanin (tekrar-onleme, defter-once-execute
  sirasi, mutlak son kullanma, epoch kaliciligi, ACK dayanikliligi, saat
  sapmasi) her biri kaldirildiginda ilgili test kirmiziya donuyor.
- Capraz-repo kabul: gercek backend + gercek gateway sureci + PostgreSQL 16 /
  TimescaleDB 2.17.2 ile 19/19 senaryo PASS.

## [1.8.0] - 2026-08-14

Zaman damgasi TASIMAYAN fiziksel komut artik VARSAYILAN OLARAK reddediliyor
(F3 cutover). Minor surum: varsayilan davranis degisiyor — yukseltmeden once
backend'inizin `created_at` gonderdigini dogrulayin.

### Changed

- **`COMMAND_REQUIRE_TIMESTAMP` varsayilani `false` -> `true`.**

  1.7.3'te bu bayrak gecici olarak kapaliydi cunku backend `created_at`
  alanini `/pending` payload'ina henuz koymuyordu. Backend F3B ile bunu
  gonderiyor; damgasiz bir fiziksel komut artik normal calisma
  sozlesmesinin DISINDADIR ve fail-closed reddedilir
  (`command_timestamp_missing`).

  Yasini bilemedigimiz bir komutu cihaza gondermek, tam da bu kontrolun
  onlemek icin var oldugu sey: gateway 30 dakika kapali kalip acildiginda
  kuyrukta bekleyen `master.firmware_update` / `master.software_reset`
  oldugu gibi calisiyordu.

  Canli backend (2.96.0) ile sozlesme dogrulandi — calisan imajin dosya
  sisteminden, git checkout'a guvenilmeden:

  | | backend 2.96.0 | gateway 1.8.0 |
  |---|---|---|
  | `COMMAND_MAX_AGE_SEC` | 120 | 120 |
  | `created_at` payload | gonderiliyor (timezone-aware UTC) | okunuyor + dogrulaniyor |
  | bayat komut | `failed` + `result_status='expired'`, gateway'e GONDERILMEZ | `expired`, `operate_device` CAGRILMAZ |
  | sinir | `age <= TTL` taze | `age <= TTL` taze |

  Saat sapmasi olculdu: backend<->gateway ~67 ms, NTP senkron. Dagitim
  kabulunde bu kontrol listede kalmalidir.

- `_execute_pending_commands` / `_run_command_poll` fonksiyon varsayilanlari
  da `True` yapildi: cagiran taraf ayari gecirmeyi unutursa fail-OPEN degil
  fail-CLOSED olsun. Uretim yolu ayari her zaman `Settings`ten gecirdigi
  icin davranis degismez; latent bir acik kapatildi.

### Notes

- **Rollback yolu KORUNDU.** `COMMAND_REQUIRE_TIMESTAMP=false` hala
  gecerlidir ve `created_at` gondermeyen bir backend'e donuldugunde komut
  kanalini acik tutar. Bu override GECICIDIR; normal
  production/development dagitiminda kullanilmamalidir. Override devredeyken
  de F1/F2 yetkilendirmesi ve (damga geldiyse) azami yas AYNEN uygulanir —
  testlerle kilitli.
- **Algoritma DEGISMEDI**: TTL 120 sn, gelecek toleransi 60 sn,
  `age <= TTL` siniri, malformed/timezone'suz/gelecek damga kararlari,
  tazelik onceligi, ledger yerlesimi, F1/F2, `operate_device`, sonuc
  teslimi, `/operate`. Yalnizca varsayilan ve dokumantasyon degisti.
- Testler 576 -> 581. Gercek Horstmann cihazina komut gonderilmedi; canli
  `/pending` cagirilmadi (yan etkili: `pending -> sent`).

## [1.7.3] - 2026-08-14

Gateway, bekleyen komutlarin YASINI dogrulayabilecek hale getirildi (F3A —
gateway yarisi). **Mevcut backend ile davranis DEGISMEDI**; backend
`created_at` alanini pending payload'ina henuz koymuyor.

### Security

- **Komut zincirinde YAS kavrami yoktu.** `PendingCommand` zaman alani
  tasimiyordu, backend'in `/pending` sorgusunda yas filtresi yok (yalnizca
  `status='pending'`) ve gateway gelen komutu kac saat once uretildigine
  bakmadan calistiriyordu.

  Somut senaryo: backend'de komut olusturuluyor, gateway 30 dakika kapali
  kaliyor (bakim/deploy/elektrik), acildiginda komut hala `pending` ve OLDUGU
  GIBI calisiyor. Kuyrukta bekleyen `master.firmware_update` ya da
  `master.software_reset` icin bu kabul edilemez.

  Yeni `command_freshness.validate_command_freshness()` saf, yan etkisiz bir
  fonksiyon olarak tazeligi dogrular. Red sonuclari: `expired`,
  `command_timestamp_missing`, `command_timestamp_invalid`,
  `command_timestamp_future` — hepsinde `operate_device` CAGRILMAZ.

  Enforcement `_execute_pending_commands` icinde, `start_dispatch`ten SONRA
  ve F1/F2'den ONCE: tazelik istegin ICERIGINDEN bagimsiz bir ozelliktir,
  "bu istegi hic degerlendirmeli miyiz" sorusu "dogru noktayi mi gosteriyor"
  sorusundan once gelir. Red terminal sonuc uretir, ledger'a yazilir,
  backend'e teslim edilir ve ayni komut sonraki poll'larda YENIDEN
  degerlendirilmez.

### Added

- `PendingCommand.created_at` (opsiyonel). **Ham metin olarak tasinir**,
  parse EDILMEDEN: parser'da ayristirilsaydi bozuk bir damga komutu sessizce
  dusururdu ve backend sonucu hicbir zaman ogrenemezdi.
- `COMMAND_MAX_AGE_SEC` (varsayilan **120**). Sahada olculerek secildi:
  komutun kuyruktan gateway'e teslimi p95=0.92 sn, uctan uca en kotu gozlem
  10.1 sn (adapter CROB timeout'u). 120 sn bir deploy/restart penceresini de
  (30-60 sn) kapsar; daha kisa degerler deploy sirasinda mesru komutlari
  sahte `expired` yapardi.
- `COMMAND_REQUIRE_TIMESTAMP` (varsayilan **false**). Damgasiz komut
  reddedilsin mi. Bu bir **GECIS** bayragidir, TTL'yi kapatan bir feature
  flag DEGILDIR: `created_at` geldigi anda azami yas her kosulda uygulanir
  ve bayrak bunu bypass ETMEZ. Backend alani gondermeye basladiktan sonra
  `true` yapilacak; damgasiz komutu kalici olarak kabul etmek bir cozum
  degildir.

### Notes

- **Mevcut backend ile davranis degisikligi YOK.** `created_at` gelmedigi ve
  bayrak kapali oldugu icin komutlar bugunku gibi calisir; tek gozlemlenebilir
  fark, gercek bir komut geldiginde basilan
  `command_timestamp_missing_legacy_allowed` uyarisidir (bos poll'de
  basilmaz — log storm yok). Gecisin sessizce kalicilasmamasi icin kasitli.
- Damga GONDERILMIS ama bozuk/timezone'suz ise bu bir gecis durumu degil,
  bozuk veridir: bayraktan bagimsiz fail-closed.
- Tolerans disinda GELECEKTEKI damga reddedilir; kabul edilseydi komut
  olumsuz olurdu (yasi hicbir zaman TTL'yi asmazdi). Tolerans 60 sn.
- Saat karsilastirmasi gateway'in kendi UTC saatiyle yapiliyor. Backend'in
  HTTP `Date` basligindan skew-bagisik yas hesabi F3B'de degerlendirilecek;
  bu surumde config client'in yanit yolu DEGISTIRILMEDI.
- `POST /operate` TTL kapsam DISI (payload zaman damgasi tasimiyor);
  F1/F2 korumasi aynen yerinde.
- Backend deposunda hicbir degisiklik yok; DB migration gerekmez
  (`result_status` serbest `String(40)`, enum/CHECK kisiti yok).
- Testler 538 -> 576.

## [1.7.2] - 2026-08-14

Fiziksel DNP3 cikis komutlari artik cihazin KENDI sinyal katalogu ile
yetkilendiriliyor. Telemetri, kalite ve komut yurutme akislari DEGISMEDI.

### Security

- **Backend'den gelen `dnp3_index` hicbir yerde dogrulanmiyordu (F1).**
  Cihazlarin konfigure `binary_output` listesi elde OLDUGU HALDE
  yetkilendirmede kullanilmiyordu; gelen index oldugu gibi CROB'a
  ceviriliyordu. Reddi yalnizca outstation verebiliyordu.

- **`PendingCommand.command` parse edilip ATILIYORDU (F2)** — repoda tek bir
  okuyucusu yoktu, yani komut NIYETI ile index'in ayni noktayi gosterdigi
  hicbir yerde kontrol edilmiyordu.

  Ikisinin birlikte neyi mumkun kildigi somuttur; saha katalogundan:

  ```
  index  7 -> master.reset_all_fcis      (rutin, sahada kullanilan komut)
  index  2 -> master.firmware_update
  index 22 -> master.modem_firmware_ota
  index 23 -> master.software_reset
  ```

  "FCI sifirla" niyetiyle gonderilmis ama index'i 2 olan tek bir komut, saha
  cihazinda FIRMWARE GUNCELLEMESI baslatiyordu. Cihaz hata dondurmez;
  istenmeyen seyi YAPAR. Yalnizca index allowlist'i (F1) bunu DURDURMAZ —
  index 2 katalogda gecerli bir output'tur; durduran sey niyet
  dogrulamasidir (F2).

  Yeni `command_authorization.authorize_output_command()` her iki kontrolu
  tek, saf, yan etkisiz bir fonksiyonda yapar. Fail-closed sonuclar:
  `command_missing`, `catalog_unavailable`, `index_not_authorized`,
  `command_index_mismatch`. Hepsinde `operate_device` CAGRILMAZ.

  **Sozlesme uydurulmadi.** Backend ham index kabul etmiyor; index'i kendi
  katalogundan `SignalCatalog.key == f"master.{slug}"` ile turetiyor.
  Gateway artik ayni cozumlemeyi BAGIMSIZ dogruluyor (defense-in-depth).
  Karsilastirma literal — case-fold / trim / alias / fuzzy YOK, cunku gevsek
  eslestirme fail-OPEN yonunde calisir.

  **Model izolasyonu:** yetkilendirme cihazin KENDI setine karsi yapilir
  (`state.signals_for`), global index listesine karsi DEGIL. Olculdu:
  `master.boost_mode` SN 2.0'da index 26, Pole Master Kit'te 30 — global
  liste ikisini de kabul eder ve komutu yanlis noktaya gonderirdi.

  **Enforcement tek noktada:** `/pending` ve `config.pending_commands` ayni
  `_pending_commands` kuyrugundan gectigi icin tek cagri ikisini de kapsar.
  `POST /operate` de ayni fonksiyonu uygular.

  Reddedilen komut SESSIZCE DUSMEZ: kalici sonuc uretir, ledger'a yazilir,
  backend'e bildirilir ve `start_dispatch` tuketildigi icin sonraki
  poll'larda tekrar islenmez.

### Changed

- **`POST /operate` govdesinde `command` alani ZORUNLU.** Slug olmadan komut
  niyeti dogrulanamaz; bos birakilirsa `command_missing` ile reddedilir.
  Sozlesme kirilma riski olculdu: filodaki hicbir gateway'de
  `command_token` tanimli degil (endpoint her yerde 503) ve backend'de bu
  endpoint'i cagiran kod yok — canli cagiran olmadigi icin siki sozlesme
  ilk kullanicisi olmadan once konuldu.

### Notes

- Kapsam disi birakilanlar (ayri ele alinacak): komut TTL/`expires_at`,
  HMAC imzasinin zorunlu kilinmasi, `/pending` icin ayri credential,
  parametre bounds, Direct/SBO politikasi.
- Geriye uyum: uretimdeki komut gecmisine karsi dry-run yapildi;
  cozumlenebilen 8/8 komut AUTHORIZED kaldi, sifir regresyon. Testler
  503 -> 538.

## [1.7.1] - 2026-08-14

DNP3 kalite bayragi eslemesi **tip-kordu** ve bu haliyle yayina acilsaydi
sahayi bozacakti. Yayinlanan kalite sozlugu ve telemetri govdesi DEGISMEDI;
`DNP3_PUBLISH_QUALITY_FLAGS` varsayilani hala `false`.

### Fixed

- **Her ACIK kesici `quality=invalid` yayinlanacakti.** `map_dnp3_quality`
  bayrak byte'ini tek bir tabloyla okuyordu, oysa 5/6/7. bitler object
  group'a gore TAMAMEN farkli anlam tasir. Kutuphaneyle dogrulandi:
  G3 double-bit'te `0x40`=STATE1, `0x80`=STATE2 KESICI POZISYONUDUR —
  `DETERMINED_OFF -> 0x41`, `DETERMINED_ON -> 0x81`,
  `INDETERMINATE -> 0xC1`. Eski esleme `0x41`'i "REFERENCE_ERR" sanip
  acik kesiciyi gecersiz olcum ilan ediyordu. G3 bu depoda tam olarak
  kesici pozisyonu icin okunuyor.

  Ayni kok neden diger gruplarda da vardi: G1'de `0x20` OVER_RANGE degil
  CHATTER_FILTER, `0x40` RESERVED; G10'da ikisi de RESERVED; G20/G21'de
  ROLLOVER / DISCONTINUITY. Hicbiri "bu deger guvenilmez" demez — bunlar
  ham `dnp3_flags` byte'inda korunur, kalite token'ini bozmaz.
  `OVER_RANGE`/`REFERENCE_ERR` yorumu artik YALNIZCA analog gruplarda
  (G30/G40) yapiliyor.

  Imza `map_dnp3_quality(flags, object_group)` oldu; `object_group`
  ZORUNLU — varsayilan verilseydi tip-kor cagri sessizce geri gelirdi.
  Bit tablosu gercek opendnp3 enum'larina karsi pinlendi
  (`test_bayrak_tablosu_kutuphaneyle_uyumlu`), yani bir yadnp3
  yukseltmesi anlam degistirirse CI kirilir.

- **Bayrak okunamadiginda olcum sessizce `good` sayiliyordu.** Artik tipe
  gore degerlendiriliyor: kalite tasimasi GEREKEN gruplarda bayrak yoksa
  fail-safe `invalid` + nokta basina tek WARNING (`dnp3_missing_quality_flags`).
  G110 OctetString ise kalite byte'i TASIMAZ (SOE handler onu bayraksiz
  yazar) — bu tip icin bayrak yoklugu NORMALDIR ve `good` kalir. Kor bir
  "flags yoksa invalid" kurali, bayrak yayina acildigi anda seri no / IMEI /
  firmware / IP noktalarinin tamamini gecersiz yapardi.

- **Env degiskeni adi tekillestirildi.** Dokumanlar ve kod yorumlari
  var olmayan bir `GATEWAY_PUBLISH_DNP3_QUALITY` adini kullaniyordu;
  `Settings` prefix kullanmadigi icin gercek ad `DNP3_PUBLISH_QUALITY_FLAGS`.
  Dokumani takip eden operator etkisi olmayan bir degisken set ediyor,
  tek ipucu acilistaki `quality_flags_published=False` log satiri oluyordu.
  Tum referanslar canonical ada cekildi; **legacy alias EKLENMEDI** (iki ad
  tasimak ayni karisikligi geri getirirdi).

### Notes

- Telemetri **degeri** ve govde sozlesmesi degismedi: `dnp3_flags` ham byte'i
  aynen gonderiliyor, kalite sozlugu hala `good | invalid | restart | forced |
  comm_lost`. Yeni token EKLENMEDI.
- `DNP3_PUBLISH_QUALITY_FLAGS` varsayilani bilincli olarak `false` birakildi.
  Once tek bir test gateway'inde gercek cihaz verisiyle dogrulanacak, sonra
  kademeli yayilim (bkz. `docs/BACKEND_TODO.md#B1`).

## [1.7.0] - 2026-08-13

Sahadaki SN2.0 cihazlari "haberlesme koptu" veriyordu, alarmlar gec geliyordu
ve KESICI KOMUTU gonderilemiyordu. Ucunun de tek bir sebebi vardi: gateway
bir cihazin canli olup olmadigini "cache'e olcum dustu mu" ile olcuyordu.

### Fixed

- **Sessiz ama saglam cihaz "kopuk" ilan ediliyordu (sahte comm_lost).**
  Canlilik kaniti tek bir yerde uretiliyordu: `_DeviceCache.set()` icindeki
  `_last_update_at`. event-driven modda DEGERI DEGISMEYEN bir cihaz yayin
  URETMEZ; bir arıza gostergesi saatlerce ayni degerleri tasiyabilir. Bu
  yuzden ayakta olan cihaz esik dolunca `stale -> recovering -> lost`
  zincirine giriyordu.

  Oysa DNP3 canliligi ZATEN soyluyordu ve iki kanit da cope gidiyordu:
  `OnReceiveIIN` (outstation'in HER uygulama yanitinda gelir) yalnizca log
  basiyor, `OnTaskComplete` ise `pass` idi. Gercek DNP3 loopback'inde
  olculdu: sessiz bir outstation saniyede bir `USER_TASK/SUCCESS` + IIN
  uretiyor, SIFIR veri noktasiyla.

  Artik canlilik AYRI bir saatte tutuluyor (`_last_evidence_at`); kanit
  `OnReceiveIIN` ve `OnTaskComplete(result == SUCCESS)` ile besleniyor.
  Basarisiz gorevler (RESPONSE_TIMEOUT / NO_COMMS) ve cihazin desteklemedigi
  gorevler (ASSIGN_CLASS/ENABLE_UNSOLICITED -> BAD_RESPONSE) kanit SAYILMAZ.

  **Kopma tespiti KAPATILMADI.** `set()` kanit saatini de besledigi icin
  daima `kanit_yasi <= veri_yasi`: bu ayrim var olan bir tespiti geciktirmez,
  yalnizca sahte olani kaldirir. Gercek kopmada (yari-acik soket, yanlis
  master adresi) ne IIN gelir ne de gorev SUCCESS doner; mevcut
  lost/probe/relink kendiliginden isler. Regresyon testi bunu GERCEK trafikle
  kanitliyor (`test_susan_cihaz_comm_lost_OLUR`).

- **KESICI KOMUTU "deger degismedi" diye reddediliyordu.** `operate_crob`
  kapisi `state != "online"` idi; `state` cihazin VERI URETIP uretmedigine
  bagli oldugu icin sessiz cihazin komutu DNP3'e hic cikmadan
  `status: "offline"` ile geri ceviriliyordu (`yadnp3_operate_skipped_offline`).
  Fail-fast'in gercek gerekcesi "olu soket uzerinde 10 sn bloklama" idi;
  dogru olcut de ULASILABILIRLIK. Kanit tazeyse komut GONDERILIR; basarisiz
  olursa operator uydurulmus bir "offline" degil cihazin gercek DNP3 sonucunu
  gorur. Kanit yoksa davranis eskisi gibi (hic gonderme).

- **Alarm gec geliyordu.** Cihaz `lost`/`recovering` iken `read_device` TUM
  sinyalleri `raw_value=0.0, quality=comm_lost` ile donduruyor, gercek alarm
  degeri yayina hic cikmiyordu. Backend'de `comm_lost` alarm degerlendirmesini
  DONDURDUGU icin alarm ancak "haberlesme geri geldiginde" goruluyordu. Sahte
  kopma kalkinca bu yol da kendiliginden duzeldi.

### Added

- **Olcum sessizliginde gateway KENDISI SORUYOR.** Kanit taze ama olcum
  bayatsa (orn. Class 0 integrity poll dusuyorsa) cihaza periyodik integrity
  poll gonderilir — cihaz comm_lost ILAN EDILMEDEN. Eskiden ayni belirtinin
  cevabi "kopuk ilan et" idi. Aralik `_DATA_SILENCE_POLL_INTERVAL_SEC` (60 sn)
  ve hiz siniri epizotlar ARASINDA da gecerli. Calisan oturum YIKILMAZ
  (relink yok) — `_kopuk_cihazi_yokla`dan farki budur.

- **Teshis gorunurlugu.** `/health` cihaz basina `evidence_age_sec`,
  `data_age_sec` ve `reachable` raporluyor; "cihaz kopuk mu yoksa yalnizca
  degeri mi degismiyor" sorusu artik tek GET ile cevaplaniyor. Filo
  seviyesinde `devices.alive_no_data` sayimi ve `devices_alive_no_data` issue
  kodu backend'e tasiniyor (mevcut `issues` kolonu; migration GEREKMEZ).
  `recovery_stats()` icine `data_silence_poll_total` eklendi.

### Changed

- Bayatlik esigi tek kaynaktan uretiliyor (`_bayatlik_esigi_sn`); ayni deger
  hem bayatlik karari hem komut yolunun ulasilabilirlik olcutu icin
  kullaniliyor. Formul degismedi: `max(4*baseline, 10*scan, 60)`.

## [1.6.3] - 2026-08-11

Iki ayri saha bulgusu: G110 okumasi yanlis anda tetikleniyordu, ve zorla
relink yavas hatlarda toparlanmayi geciktiriyordu.

### Fixed

- **G110 (string) okumasi YANLIS ANDA tetikleniyordu — v1.6.2 eksik kaldi.**
  Aralik turetmesi dogruydu ama tarama `_ensure_master` icinden, `Enable()`in
  hemen ardindan cagriliyordu. `Enable()` ASENKRON: o noktada TCP oturumu
  ACIK DEGIL (listening modda cihaz kendi baglanana kadar dakikalar
  surebilir). opendnp3'te ad-hoc `ScanRange` master OFFLINE iken kuyruga
  ALINMAZ, aninda fail edilir — ama `ScanRange()` istisna atmadigi icin kod
  "queued" yazip True donuyordu: SAHTE BASARI.

  Sahadaki SN2'ler surekli flap ettigi icin recovery/relink yolundan
  `request_integrity_poll` -> `scan_g110_once` tetikleniyor ve sorun
  maskeleniyordu. KARARLI baglanan Pole Master Kit bu yola hic girmiyor ve
  string'leri hicbir zaman gelmiyordu.

  Artik tetikleme link ACILDIKTAN SONRA ve POLL THREAD'inden yapiliyor:
  `OnOpen` yalnizca bayrak kurar (`cache.g110_iste`) — o callback opendnp3'un
  IO thread'inden gelir ve oradan ScanRange cagirmak risklidir; gercek istegi
  `read_device` gonderir.

  **Varis dogrulanir, gerekirse tekrar denenir:** basari, ISTEGIN
  GONDERILMESIYLE degil cihazdan GERCEKTEN bir G110 degeri gelmesiyle
  olculur (`_DeviceCache.set`). Gelmezse 15/30/60/120/240 sn ustel backoff,
  6 deneme tavani. Tavana ulasilirsa cihaz basina BIR KEZ WARNING
  (`yadnp3_g110_okunamadi`). Link kopup acilirsa bayrak yeniden kurulur.

  PERIYODIK SCAN YOK: deger geldikten sonra bir daha istenmez.

- **Zorla relink yavas hatlarda toparlanmayi GECIKTIRIYORDU.** Sahada
  olculdu (2026-08-11): relink ACIK olan TCP oturumunu yikiyor; yerel agda
  yeniden baglanma milisaniyeler surerken 4G/GSM hatta ~3 DAKIKA surdu
  (11:26:37 master enable -> 11:29:23 link open). Olusan dongu:

      link acilir -> 15sn grace dolar -> lost -> 90sn yoklama -> relink ->
      3 dk yeniden baglanma -> ayni yerden basa

  Cihaz hicbir zaman kararli bir pencere bulamiyordu. Dort koruma eklendi:

  1. **Taze oturum yikilmaz** — link `_LOST_RELINK_MIN_LINK_AGE_SEC` (300 sn)
     dolmadan zorla kapatilmaz; o sureye kadar yalnizca yoklanir.
  2. **Komut ucustayken yikilmaz** — CROB gorevi master uzerinde asenkron
     kosar; ortasinda `shutdown()` cagrilirsa gorev cevap alamadan olur ve
     sonuc **`CommandStatus.UNDEFINED`** doner. Sahada tam olarak bu
     gorulmustu. Komuttan sonra 60 sn oturuma dokunulmaz.
  3. **Ustel bekleme** — ard arda relink'ler 300 sn'den baslayip iki katina
     cikar (tavan 1 saat). Relink ise yaramiyorsa surekli TCP acip kapatmak
     modem/hat uzerinde gereksiz yuk.
  4. **Cihaz ses verirse sayac ANINDA sifirlanir** — durum makinesinden
     BAGIMSIZ. Eskiden sifirlama yalnizca relink/online yollarina bagliydi;
     cihaz yoklama penceresinde geri gelip durum makinesi hala 'lost' iken
     sayac ilerlemeye devam edebiliyor ve calisan bir oturum yikilabiliyordu.

### Changed

- **Ilk basarili G110 okumasi INFO seviyesine cikti**
  (`yadnp3_g110_okundu device=... nokta=N`), cihaz basina TEK satir. Bu
  hatanin sessiz kalma sebebi tum G110 loglarinin DEBUG olmasiydi —
  varsayilan `LOG_LEVEL=INFO` ile hicbiri gorunmuyordu.
- `scan_g110_once` link KAPALIYKEN istek gondermeden False doner ve DEBUG
  basar; sahte basari uretmez.

### Notes

- Zorla relink artik belirgin sekilde daha MUHAFAZAKAR: pratikte yalnizca
  uzun suredir acik ama olu soketler icin calisir. Bu bilincli bir geri
  cekilme — sahadaki olcum agresif relink'in fayda degil zarar verdigini
  gosterdi. Yari-acik soket durumu yine kapaniyor, sadece daha sabirli.
- v1.6.2'deki `_g110_bloklari` aralik turetmesine DOKUNULMADI; SN2.0 ->
  ((3,23),(65000,65020)) ve PMK -> ((0,50),(65000,65003)) testleri aynen
  geciyor.
- Birim testler: 423 passed.

## [1.6.2] - 2026-08-07

G110 (Octet String) sinyalleri artik her cihaz modelinde okunuyor.

### Fixed

- **Okuma araligi SN2.0'ye gore ELLE SABITLENMISTI.**
  `_G110_RANGES = ((3, 23), (65000, 65020))` bir SINIF SABITIYDI ve yalnizca
  SN2.0'in string index haritasiydi. Ayni gateway'de baska bir model
  bulundugunda o cihazin string'leri kapsam disinda kaliyordu:

  | Model | String index'leri | Sabit ile istenen |
  |---|---|---|
  | SN2.0 | 3, 5-17, 19-23, 65000-65003, 65009-65014, 65020 (30 nokta) | hepsi |
  | Pole Master Kit | 0-3, 5-50, 65000-65003 (54 nokta) | yalnizca 24'u |

  Pole Master Kit'te SIM CCID / Network Operator / Network Type (0,1,2),
  Modem Dial-In / GPS Lat-Lon / Network RF Status (24,25,26) ve
  sat04-sat09'un TUM string'leri (27-50) HIC istenmiyordu.

  Artik aralilar her cihazin KENDI sinyal setinden turetiliyor
  (`_g110_bloklari`) ve `_ManagedMaster` uzerinde CIHAZ BASINA tutuluyor —
  ayni gateway'de SN2.0 ile Pole Master Kit birlikte bulunabilir.

- **Ilk baglantida string okumasi HIC tetiklenmiyordu.**
  `scan_g110_once` yalnizca `request_integrity_poll` icinden cagriliyordu;
  o da lost-probe / stale / relink / manuel refresh yollarindan geliyordu.
  Duzgun baglanip HIC KOPMAYAN bir cihazda string okumasi hicbir zaman
  calismiyordu — kapsam icindeki noktalar bile gelmiyordu. Sahadaki SN2'ler
  surekli kopup baglandigi icin bu eksik maskelenmisti.

  `_ensure_master` artik master kurulduktan (Enable) sonra bir kez
  `scan_g110_once` cagiriyor. Mevcut cagri yollari aynen korundu.

- Cihazla ILK TEMAS komut yoluyla olursa (`operate_crob` -> `_ensure_master`,
  sinyal listesi yok) master bos bloklarla kuruluyordu ve sonraki okuma
  bloklari doldursa bile tarama bir daha tetiklenmiyordu. Bloklar bostan
  doluya gecerse string okumasi bir kez tetikleniyor; `signals=None` gelen
  yollar bloklara DOKUNMUYOR.

### Notes

- **Davranis korumalari:** blok gruplama (bosluk <= 8) disinda iki baraj
  daha var — blok genisligi `_G110_BLOK_MAX_GENISLIK` (512) asarsa parcalanir,
  toplam blok sayisi `_G110_MAX_BLOK` (16) asarsa kirpilir; ikisi de WARNING
  basar. 0-65535 gibi genis tek aralik Mayis 2026'da cihazi bozmustu
  (revert 1302b83) ve asla uretilmiyor — birim testiyle kilitli.
- Tarama PERIYODIK DEGIL (one-shot) — string'ler statik.
- `dnp3_class` alanina dokunulmadi; statik octet string okumasi EVENT
  sinifindan bagimsizdir.
- SN2.0 icin turetilen bloklarin eski sabitle BIREBIR ayni oldugu birim
  testiyle kilitlendi (regresyon korumasi).
- Birim testler: 413 passed (14 yeni).

## [1.6.1] - 2026-08-06

Kopan cihaz artik KENDILIGINDEN geri geliyor — manuel refresh gerekmiyor.

### Fixed

- **`lost` durumundaki cihaza gateway hicbir sey sormuyordu.** Otomatik
  integrity poll yalnizca iki durumda tetikleniyordu: stale-edge'de
  (`online -> recovering`) TEK SEFER, ve relink'te (`lost -> recovering`)
  ama yalnizca veri ZATEN geliyorsa. Yani "cihaz lost + link acik gorunuyor
  + veri gelmiyor" durumunda gateway pasif bekliyordu; kilidi kiran tek sey
  operatorun elle tetikledigi `/refresh-all` idi.

  Sahada gozlenen: *"bazen haberlesme gidiyor, manuel refresh atinca
  geliyor."*

  Bu senaryo 4G/GSM hatlarda KURAL: modem RRC idle'a duser, TCP soketi
  FIN/RST uretmeden yari-acik kalir, opendnp3 `OnClose` gormez, outstation
  da unsolicited veri gondermeyi keser. Iki taraf da sessizdir ve kimse ilk
  hamleyi yapmaz — cihaz sonsuza kadar `lost` kalir.

  Cozum iki katmanli:
  1. **Periyodik kendiliginden yoklama** — `lost` + link acik iken
     `DNP3_LOST_PROBE_INTERVAL_SEC` (varsayilan 30 sn) araligiyla integrity
     poll gonderilir; manuel refresh'in yaptiginin aynisi.
  2. **Zorla oturum yenileme** — `DNP3_LOST_RELINK_AFTER_PROBES`
     (varsayilan 3) sonucsuz yoklamadan sonra TCP oturumu kapatilip yeniden
     kurulur. Yari-acik sokete integrity poll ise yaramaz; tek cikis budur.

  **Link KAPALIYKEN hicbir sey yapilmaz:** opendnp3 kanali zaten kendi TCP
  retry'ini suruyor. Araya girip master'i yeniden kurmak devam eden
  baglanti denemesini iptal eder ve toparlanmayi GECIKTIRIRDI.

### Added

- **`DNP3_LOST_PROBE_INTERVAL_SEC`** (varsayilan 30) ve
  **`DNP3_LOST_RELINK_AFTER_PROBES`** (varsayilan 3) ayarlari.

- **`/health` -> `devices.recovery`** — `lost_probe_total`,
  `forced_relink_total`, `devices_probing`. "Gateway acaba yeniden
  baglanmayi deniyor mu?" sorusu sahada yalnizca soket durumunu ornekleyerek
  (`SYN_SENT` saymak) cevaplanabiliyordu; artik tek GET yetiyor.

- Zorla relink olay uretir (`yadnp3_forced_relink`, WARNING). Tek tek
  yoklamalar DEBUG seviyesindedir — 500 cihazli bir sahada toplu kopmada
  her yoklamayi INFO basmak log'u bogar ve gercek olayi gizlerdi.

### Notes

- **Canli dogrulama** (izole container, gercek opendnp3 outstation): outstation
  prosesine `SIGSTOP` gonderilerek yari-acik soket birebir taklit edildi —
  TCP `ESTABLISHED` kalir, cekirdek ACK'lemeye devam eder, uygulama katmani
  hicbir sey cevaplamaz. Sonuc: cihaz `lost` oldu, gateway kendi integrity
  poll'unu gonderdi, cevapsiz kalinca oturumu zorla yeniledi ve `SIGCONT`
  sonrasi **manuel refresh olmadan** `online`'a dondu. 5/5 kontrol gecti.

## [1.6.0] - 2026-08-05

Telemetri tasima yolu artik KURULUM SENARYOSUNA gore davraniyor ve aktif yol
her zaman gorunur. **Varsayilan davranis mevcut kurulumlarda DEGISMEDI**
(`INSTALL_MODE` varsayilani `remote`; NATS calisirken hicbir sey degismez).

### Added

- **`INSTALL_MODE` (`local` | `remote`, varsayilan `remote`)** — NATS
  erisilemedigi zaman ne olacagini belirler.

  - `local` ("bu cihaza kur", backend ile ayni makine): **NATS ZORUNLU,
    HTTP yedegi YOK.** Ayni makinede NATS'a erisilememesi bir yapilandirma
    hatasidir; sessizce HTTP'ye dusmek bu hatayi GIZLER. Sistem "calisiyor"
    gorunur, panelde veri akar, ama her olcum backend HTTP + Postgres
    zincirinden gecer ve 500 cihaz hedefi tutmaz — ariza ancak yuk testinde,
    haftalar sonra fark edilir. Bu modda NATS dustugunde mesajlar outbox'ta
    birikir (kayip yok) ve `/health` acikca `telemetry_backend_unreachable`
    der.
  - `remote` ("baska cihaza kur", saha sunucusu): once NATS denenir,
    erisilemezse **HTTP ingest ile veri akmaya DEVAM eder**. Sahada 4222
    kapali/NAT arkasinda olabilir. NATS geri gelince birincil yola
    **kendiliginden donulur** — HTTP'de kalici takilma yok.

- **`TelemetryTransportRouter`** (`messaging/transport_router.py`) —
  `ResilientPublisher` ile gercek publisher'lar arasina giren broker
  cephesi. Bu konumlandirma iki seyi ayni anda saglar:
  - **fallback'te kayip yok**: NATS'a yazilamayan mesaj AYNI CAGRIDA HTTP'ye
    verilir; iki yol da coktugunde istisna yayilir ve mesaj outbox'a yazilir,
  - **outbox drenaji da yedek yolu kullanir**: retrier ayni router'dan gectigi
    icin NATS uzun sure kapali kalsa bile birikmis tampon HTTP'den bosalir.

- **Aktif tasima yolu `/health` govdesinde**: `outbox.telemetry_transport`
  altinda `active_transport`, `install_mode`, `fallback_enabled`,
  `transport_switches`, `fallback_delivered_total`, `nats_ready`,
  `http_ready`. Sahada en pahali sorulardan biri "su an veri hangi yoldan
  gidiyor?" idi ve log'a bakmadan cevaplanamiyordu.

- **`telemetry_transport_fallback_http` health sorunu** (degraded) — uzak
  kurulumda HTTP yedegine dusulunce panelde gorunur. Veri aktigi icin
  "unhealthy" degil, ama sessiz de kalmamali.

- **`TELEMETRY_FALLBACK_FAIL_THRESHOLD`** (varsayilan 3) ve
  **`TELEMETRY_FALLBACK_PROBE_INTERVAL_SEC`** (varsayilan 30) ayarlari.

- **Boot log + konsol banner'inda aktif yol**:
  `telemetry_transport_selected install_mode=... active=... fallback=...`
  ve `dnp3_gateway_starting ... install_mode=...`.

### Changed

- **Yol degisimi OLAY uretir, denemeler sessizdir.** Her basarisiz NATS
  denemesini loglamak 500 cihazli sahada saniyede binlerce satir uretir ve
  gercek olayi bogardi. Artik yalnizca `nats->http` (WARNING) ve `http->nats`
  (INFO) gecislerinde TEK satir atilir; deneme sayilari `/health`'te.

- **Yerel modda `NATS_URL` acikca verilmelidir** — varsayilana
  (`nats://localhost:4222`) sessizce dusmek yasak. Ajan `NATS_URL`'i compose'a
  yazmayi atlarsa gateway kendi container'ina baglanmaya calisir, hicbir zaman
  baglanamaz ve yerel modda yedegi de olmadigi icin telemetri tamamen durur.
  Kurulumun ilk saniyesinde acik hata vermek, sahada saatler suren teshisten
  iyidir. Kural HER ortamda gecerli (dev dahil).

### Notes

- **Tekrar (duplicate) riski:** NATS batch'i KISMEN basarisiz olursa tum
  batch HTTP'ye aktarilir ve giden mesajlar iki kez islenebilir. Bilincli
  tercih — at-least-once garantisini korumak, kayip vermemek. Baskin
  senaryoda (NATS tamamen erisilemez) `JetStreamNotReadyError` hicbir mesaj
  gonderilmeden firlatilir, dolayisiyla tekrar olusmaz.

- **Canli dogrulama** (192.168.2.99, izole NATS 2.10 container): gercek
  `docker stop` ile NATS durduruldu, 50 mesajin tamami HTTP'den teslim edildi
  (outbox 0, kayip 0); gercek `docker start` sonrasi otomatik NATS'a donuldu;
  yerel modda ayni kesintide HTTP'ye HIC dusulmedi ve 30 mesaj outbox'ta
  korundu. 16/16 kontrol gecti. Production NATS'a dokunulmadi.

## [1.5.0] - 2026-08-04

401 cihazli sahada olculen CPU yukunun kaynagi bulundu ve ayarlanabilir hale
getirildi. **Varsayilan davranis DEGISMEDI.**

### Added

- **`DNP3_EVENT_SCAN_INTERVAL_SEC`** — Class 1/2/3 event scan araligi artik
  poll araligindan AYRI ayarlanabiliyor. Varsayilan 0 = poll interval ile
  ayni (eski davranis; mevcut kurulumlar etkilenmez).

  NEDEN: `scan_interval_sec` dogrudan `default_poll_interval_sec`e
  baglanmisti, ama bunlar farkli isler — poll interval YAYIN turu, scan
  interval cihaza SORMA sikligidir. 401 cihazda `scan=1s` saniyede 401 DNP3
  istegi uretiyordu; her istek TCP round-trip + cerceve cozumleme +
  C++->Python callback zinciri demek.

  Bu, CPU'nun cihaz sayisiyla (mesaj sayisiyla DEGIL) artmasini acikliyor:
  300 cihaz %77.2 / 400 cihaz %108.6 CPU iken yayin yalnizca +%17 artmisti.

  Once yayin yolundan supheledim, OLCUM CURUTTU: json.dumps 3.5 us/mesaj
  (6500 msj/sn icin %2.3), payload kurma 4.6 us (%3.0) — serilestirme toplam
  ~%5. `orjson` eklemek ise yaramazdi.

  Cihazlar unsolicited modda calistigi icin (disableUnsolOnStartup=False)
  scan yalnizca yedek mekanizmadir; 3-5 sn tipik olarak veri tazeligini
  bozmadan yuku belirgin dusurur. Kazanc SAHADA OLCULMELI — bu yuzden
  varsayilan degistirilmedi.

### Fixed

- **Log iki yerde yaniltiyordu.** `manager_threads=auto` yaziyordu;
  heuristigin GERCEKTE kac thread sectigi hicbir yerde gorunmuyordu ve
  operator olcegi buyuturken ayarin tuttugunu dogrulayamiyordu. Artik
  `io_threads=20` gibi gercek deger yaziliyor (yeni `io_thread_count`).
  `scan=` alani da poll interval yerine etkin degeri ve kaynagini gosteriyor.

## [1.4.0] - 2026-08-04

400 cihazli olcumde bulunan iki SESSIZ sinir kapatildi. Hedef: 500 cihaz.

### Fixed

- **Dosya tanitici (fd) tavani — cihaz sayisinin gercek sinirlayicisi.**
  Her DNP3 cihazi bir TCP soketi tutuyor; 400 cihazda 420 fd acikti. Docker
  varsayilani 1024 -> ~950 cihazda mutlak duvar, ama pratik sinir cok daha
  erken: baglanti flap'inde eski soket kapanmadan yenisi acilir ve fd gecici
  olarak IKIYE katlanir. Limit dolunca hata "cihaz kopuk" gibi gorunur ve
  gercek sebep hicbir sayacta yazmaz.

  Compose sablonuna `ulimits.nofile = 65536` eklendi. MEVCUT kurulumlarin
  compose dosyasina ELLE eklenmeli — sablon yalnizca yeni kurulumlari etkiler.

- **DNP3 IO thread sayisi sabit 4 idi.** Kod icindeki yorum
  `max(4, ceil(device_count_hint / 25))` heuristigini TARIF EDIYOR ama
  UYGULAMIYORDU ("device_count_hint constructor'da bilinmiyor"). 400 cihazda
  sonuc 100 CIHAZ/THREAD. Sikisma cihazi offline yapmaz; yalnizca DNP3
  yanitini geciktirir ve veriyi bayatlatir — yani sessizce.

  Ipucu artik `MAX_PARALLEL_DEVICES`ten geliyor (reader boot'ta, config
  gelmeden kuruldugu icin gercek cihaz sayisi bilinemez). Hedef ~25
  cihaz/thread, taban 4, tavan 32: 100->4, 300->12, 500->20, 1000->32.
  `DNP3_MANAGER_THREADS` acikca set edilmisse operator karari korunur.

### Docs

- RUNBOOK "Tek gateway'e kac cihaz?" olculen rakamlarla yeniden yazildi
  (400 cihaz: CPU %108, RAM 375 MiB, 6.349 sinyal/sn, sifir hata) +
  sinirlayici tablosu. Simulator yukunun gercekciden 10-100 kat agir oldugu
  notu eklendi: sahadaki SN2 bir ariza gostergesidir, 193 sinyalin cogu
  sabittir ve delta-only yayin devrededir.

## [1.3.0] - 2026-08-04

300 cihazli sahada olculen yayin darbogazi kaldirildi. Hedef 500 cihaz.

### Added

- **`JetStreamPublisher.publish_batch` — toplu (paralel) yayin.** Bu metot
  YOKTU; `ResilientPublisher.publish_batch` "broker batch desteklemiyor"
  deyip mesajlari TEK TEK `publish()`e dusuruyor, her cagri da cagiran
  thread'i BLOKE eden bir JetStream ACK round-trip'i oluyordu. HTTP
  publisher'da batch vardi; NATS'a geciste bu kazanim sessizce kayboldu.

  Sahada olculdu (300 cihaz): bir cycle'da 30.696 mesaj, NATS round-trip
  0.064 ms -> yalnizca ack beklemesi ~2.0 sn; cycle ortalamasi 4.02 sn
  (hedef 1 sn, medyan 3.57, max 16.35), gateway CPU %94.8 (100 cihazda %5).
  Kapasite uyarilari SIFIRDI (poll_pool_starved/timeout yok) — yani darbogaz
  worker havuzu degil, yayin yoluydu.

  Artik tum publish'ler ayni loop turunda baslatilip ack'ler TOPLU bekleniyor
  (N sirali round-trip -> ~1 round-trip). Govdeler cagiran thread'de
  serilestiriliyor (JSON'u loop icine tasimak tek loop'u tum gateway icin
  darbogaz yapardi); paralellik `_BATCH_CHUNK`=256 ile sinirli (kontrolsuz
  gather istemci yazma tamponunu ve bekleyen-ack sayisini sisirirdi).

  Hata semantigi KORUNDU: en az bir mesaj basarisizsa istisna firlatilir,
  ResilientPublisher TUM batch'i outbox'a yazar. Duplicate uretebilir ama
  `Nats-Msg-Id` dedup'i (2dk) eler — at-least-once bozulmaz.

  8 yeni test (348 toplam). `test_yayinlar_paralel_yapilir` regresyonu
  olcerek yakalar: sirali davranista test duser.

## [1.2.0] - 2026-08-04

Kapasite: tek gateway hedefi 500 cihaz (ekstra gateway kurmadan).

### Changed

- **`MAX_PARALLEL_DEVICES` varsayilani 100 -> 500, ust sinir 500 -> 1000.**
  Havuz tembel buyudugu icin kucuk sahada ek maliyet yok; 500 cihazda cihaz
  basina worker, kopuk cihaz dalgasinda tek timeout dalgasi demek. Compose
  sablonu ve `.env.example` 500 set eder.
- **`DEVICE_POLL_TIMEOUT_SEC` varsayilani 30 -> 15.** Kopuk cihaz worker'i
  bu sure boyunca isgal ediyor; RUNBOOK ayar tablosundaki 300+ cihaz onerisi
  varsayilan yapildi. Integrity poll'u 15sn'i asan yavas WAN sahasi env ile
  yukseltebilir.
- RUNBOOK "Olcek" bolumu 500 cihaz kademesiyle guncellendi.

## [1.1.0] - 2026-08-04

Mimari karar: telemetrinin STANDART yolu dogrudan NATS JetStream.

### Changed

- **`TELEMETRY_PUBLISHER` varsayilani `http` -> `nats`.** Telemetri artik
  backend'e ugramadan `e1.telemetry.raw.<code>` subject'ine basilir. HTTP
  ingest yolu kaldirilmadi; yalnizca bilincli rollback icin durur
  (`TELEMETRY_PUBLISHER=http`). Komut/config kanali HTTP'de kalir.

  Gerekce (2026-08-04, 100 cihazlik yuk testi): HTTP yolunda her olcum
  backend HTTP ingest -> Postgres outbox -> NATS zincirinden geciyordu.
  Backend outbox drain'i 3.250 msj/sn basarken persist 1.100 msj/sn
  isleyebildi; 5M+ mesajlik backlog olustu, cihaz durum gecisleri (comm_lost)
  telemetri kuyrugunun arkasinda saatlerce gorunmez kaldi ve gateway outbox'i
  500K tavaninda olcum dusurdu. NATS-direkt yolda backend yalnizca tuketici.

  Grid tarafi v2.40.0 bununla uyumlu: panel "Guncelle" akisi gateway
  compose'unu guncel NATS URL'i ile tazeler; HTTP yedek yolundan telemetri
  basan gateway icin backend rate-limit'li uyari loglar.
- Compose sablonu ve `.env.example` `TELEMETRY_PUBLISHER: "nats"` set eder;
  README/ARCHITECTURE/RUNBOOK/SECURITY "legacy NATS" etiketleri kaldirildi.

## [1.0.2] - 2026-08-03

Saha arizasinin ortaya cikardigi iki gorunurluk/dayaniklilik eksigi.

### Fixed

- **Backend'e telemetri gitmezken `/health` "ok" diyebiliyordu.**
  `broker_ready` govdede vardi ama hicbir sorun kodu uretmiyordu; ariza
  ancak outbox dolmaya basladiginda (dakikalar sonra) gorunurdu. Yeni kod:
  `telemetry_backend_unreachable` (degraded). Veri outbox'a yazilmaya devam
  ettigi icin unhealthy DEGIL — surerse `outbox_full` zaten unhealthy yapar.

### Changed

- **Config periyodik refresh varsayilani 300sn -> 60sn**; compose sablonu
  acikca 30sn set ediyor. Cihaz eklendiginde anlik tetik `config_nonce` ile
  gelir, periyodik refresh onun YEDEGIDIR — sahada tetik olunce yeni cihaz
  5 dakika gorulmedi. Maliyet ~sifir: config istekleri ETag ile sartli
  (degismediyse 304, govde inmez).

  Not: `.env.example` zaten 30 diyordu ama compose sablonu hicbir sey set
  etmedigi icin saha kod varsayilani 300'u aliyordu — ornek konfigurasyon
  ile gercek davranis ayrismisti.

### Docs

- RUNBOOK: `command_channel_failing`, `command_channel_down` ve
  `telemetry_backend_unreachable` sorun kodlari mudahale adimlariyla eklendi.

## [1.0.1] - 2026-08-03

**Saha arizasi duzeltmesi.** GW-001'de SCADA komut kanali sessizce olmustu.

### Fixed

- **Saglik basligi `/pending`i dusuruyordu — komut kanali oldu.** Gateway'in
  `X-E1-Gateway-Health` basligi backend'de `gateway_health` tablosuna
  yaziliyor; o tablo sahadaki veritabaninda yoktu (migration eksik). INSERT
  patlayinca transaction bozuluyor ve AYNI transaction'daki komut sorgusu da
  patliyor -> `GET /pending` 500.

  Uc sonucu vardi: (1) SCADA komutlari gateway'e HIC ulasmiyordu, (2)
  `config_nonce` okunamadigi icin yeni eklenen cihaz anlik gorulmuyor,
  yalnizca 5 dakikalik periyodik refresh'te geliyordu, (3) saglik ozeti
  backend'e gitmiyordu.

  `health_header.py` "KOMUT KANALI KUTSAL — bu modulun hicbir hatasi
  /pending cagrisini dusurmemeli" diyordu ama savunma yalnizca basligi
  URETIRKEN cikan hatalari kapsiyordu; baslik uretilip gonderildiginde ve
  BACKEND onu isleyemediginde savunma yoktu. Yani bir teshis kolayligi,
  korumakla yukumlu oldugu seyi oldurdu.

  Artik `/pending` 5xx dondu ve baslik gonderildiyse ayni istek BASLIKSIZ bir
  kez daha denenir; basliksiz calisiyorsa baslik 10 dakika birakilir ve
  komutlar akmaya devam eder. Backend duzeltilince kendiliginden geri gelir.
  Baslikla ilgisi olmayan 5xx'ler yutulmaz.

- **Komut kanali olurken `/health` "ok" diyordu.** Thread yasiyordu, bu
  yuzden `thread_dead:` tetiklenmedi ve panel 660 ardisik hata boyunca
  saglikli gorundu. Operatorun arizayi fark etmesinin hicbir yolu yoktu.
  Yeni sorun kodlari: `command_channel_failing` (15 ardisik hata, degraded)
  ve `command_channel_down` (60 ardisik, unhealthy). `/health` govdesine
  `command_channel` ozeti eklendi.

## [1.0.0] - 2026-08-03

**Ilk uretim surumu.** Gateway 20 gercek cihazla sahada dogrulandi; protokol
yolu artik CI'da gercek DNP3 trafigiyle test ediliyor ve dagitim imaji her
PR'da build edilip icinde calistirilarak dogrulaniyor.

1.0 su anlama gelir: **gateway tarafinda planlanmis is kalmadi.** Backend
sozlesmesine bagli iki kalem (B1 kalite bayragi env'i, B2 cihaz zaman damgasi
alanlarinin kabulu) backend tarafinda duruyor ve ikisi de kirilma riski
tasimiyor — gateway gerekli veriyi zaten gonderiyor.

Sinirlar: olcek dogrulamasi 20 cihaza kadar yapildi; hedef 100-300 icin
kademeli cikis plani `docs/RUNBOOK.md` bolum 6'da.

### Added

- **Gercek DNP3 loopback entegrasyon testleri.** `dnp3_yadnp3_master` bu
  deponun en kritik modulu (tum olcumler ve tum kesici komutlari oradan
  geciyor) ama tek satiri bile gercek protokol trafigiyle test edilmemisti;
  regresyon ancak musteri sahasinda gorulurdu. Artik localhost'ta gercek bir
  DNP3 outstation ayaga kalkiyor ve gateway kendi master'iyla ona baglaniyor:
  okuma, kalite bayraklari, olcekleme, delta-only yayin, link kopmasi ->
  comm_lost -> toparlanma ve CROB'un cihaza ulasmasi dogrulaniyor.
  Adapter kapsami CI'da %64.
- **CI'da yadnp3** + `import opendnp3` dogrulamasi. Ikincisi sart: loopback
  testleri kutuphane yoksa kendini atlar, wheel sessizce kurulmazsa en kritik
  testler kosmadan CI yesil donerdi.
- **`docker imaji` CI isi.** Imaj artik her PR'da build ediliyor ve
  **calistirilarak** dogrulaniyor: icinde `import opendnp3`, `python -m
  dnp3_gateway --version`, imajdaki surumun `VERSION` ile esitligi ve
  entrypoint'in kimliksiz container'i cikis kodu 64 ile reddettigi. Dagitim
  Docker-only oldugu icin Dockerfile yardimci dosya degil urunun kendisi;
  eskiden yalnizca main'e push'ta build ediliyordu, yani kapinin yanlis
  tarafinda.
- **`requirements-dnp3.txt`** — DNP3 native surum pini icin tek kaynak.
  Pin uc yerde tekrarlaniyordu; birini yukseltip digerini unutmak CI'in test
  ettigi surumle sahanin calistirdigi surumun sessizce ayrismasi demekti.

### Fixed

- **Profili katalogda olmayan cihaz duz sinyal listesine dusuyordu.** Backend
  profil bazli katalog gonderdiginde duz `signals` listesi TUM profillerin
  BIRLESIMIdir. Komsu modelin `(30,12)` adresi bu cihazda baska bir
  buyukluktur; okunan deger yanlis `signal_key` ile yayinlanir ve esik alarmi
  sahte bir buyukluk uzerinden calisirdi. Telemetri akmaya devam ettigi icin
  fark edilmesi cok zordu.

  Artik duz listeye yalnizca **karisma ihtimali yokken** dusuluyor: tek profil
  grubu VE tek modelli filo. Aksi halde cihaz yoklanmiyor ve
  `signals_profile_unknown` ERROR'u basiliyor. Uyarilar config surumu basina
  bir kez cikiyor (cihaz basina her cycle degil).

- **`comm_lost` duyurusu yayin onayindan ONCE isaretleniyordu.** Disk dolup
  `OutboxFullError` verirse mesaj ne broker'a ne diske gidiyordu, ama bayrak
  "duyuruldu" oldugu icin sonraki her cycle `no_change` uretiyordu —
  `no_change` yayinlanmaz. Kopmus gosterge SCADA'da **sonsuza kadar** son iyi
  degeriyle CANLI gorunurdu; operator hattin enerjili oldugunu sanabilirdi.

  Bayrak artik `commit_published` ile, yayin kalicilastiktan sonra set
  ediliyor (olcum degerleriyle ayni commit-after-publish deseni). Kusak
  sayaci, onceki kopma epizoduna ait gecikmis bir onayin yeni epizodu
  susturmasini engelliyor.

- **Bozuk komut defterinin sifirlanmasi SESSIZDI.** Karantina, outbox kaybiyla
  ayni genel kodla (`state_db_quarantined`) raporlaniyordu. Oysa burada
  kaybedilen fiziksel komut gecmisidir: yarim kalmis bir CROB'un sonucu
  backend'e asla bildirilemez ve o komutlar icin tekrar-onleme garantisi
  kalkar. Artik ayri bir `command_journal_reset` sorunu, `command_ledger_reset`
  ERROR'u ve `/health` `command_ledger` ozeti var.

- **`/operate` duplicate cevabinda `ok:false`.** Kayitli sonuc bulunmadiginda
  (ilk deneme hala suruyor ya da sonuc teslim edilip kayittan dusuruldu)
  cevap "basarisiz" diyordu. Cagiran taraf bunu okuyup YENI bir `command_id`
  ile tekrar dener ve kesici **gercekten iki kez surulurdu** — defterin
  onlemek icin var oldugu sey. Artik `ok:null` + `status:"pending"` doner.
  Basari cevabi da ayni alanlari (`ok`/`status`/`duplicate`) tasiyor.

- **`/operate` komut defteri erisilemezken fail-open idi.** `start_dispatch`
  hata verirse CROB yine gonderiliyordu: ne tekrar-onleme ne sonuc kaydi
  kaliyordu. Fiziksel manevrada "belki iki kez surdum" kabul edilemez. Artik
  503 ile reddediliyor (`operate_ledger_unavailable`).

- **Kuyrukta bekleyen cihazlar "okundu" isaretleniyordu.** Per-device timeout
  SUBMIT zamanindan olculuyordu ve tum future'lar icin bu deger AYNIYDI. 300
  cihaz / 25 worker'da kuyrugun sonundaki cihaz daha ISE BASLAMADAN "timeout"
  sayilip iptal ediliyor, sonra `mark_read` ile okundu isaretleniyordu. Log da
  "cihaz yanit vermedi" diyordu — oysa istek hic gonderilmemisti.

  Baslama zamanini artik worker'in kendisi yaziyor; baslamamis cihazlara
  timeout uygulanmiyor ve `mark_read` YAPILMIYOR. `due_devices` bayatliga gore
  siralaniyor, boylece kacirilan cihaz bir sonraki cycle'da en one geciyor —
  eskiden config sirasi korundugu icin ayni cihazlar surekli aclikta kalirdi.
  Yeni `poll_pool_starved` ERROR'u durumu kapasite sorunu olarak isaretliyor.

- **Saat sicramasi toplu sahte `comm_lost` uretiyordu.** Bayatlik ve recovery
  grace hesaplari duvar saatiyle yapiliyordu. Bir NTP duzeltmesi — ya da RTC
  pili bos bir sahada acilis sonrasi saat ayari — `now - last_update`
  degerini birden devasa yapip O ANDA HABERLESEN tum cihazlari comm_lost
  ilan ederdi. Tum sure olcumleri `time.monotonic()`'e tasindi; duvar saati
  yalnizca gosterim (`last_frame_epoch`) icin tutuluyor.

- **Backend erisilemezken hizli-hata yoktu.** `_ready` bayragi tutuluyordu ama
  hicbir yerde okunmuyordu: her cihaz icin yeni bir POST denenip tam timeout
  kadar bekleniyordu. Kara delik olmus bir agda (4G kopmasi, firewall drop)
  cycle timeout duvarina toslar, worker havuzu dolar ve kuyruktaki cihazlar
  hic yoklanamazdi (yukaridaki aclik sorununu besliyordu). Devre kesici
  eklendi: 1sn'den baslayip 15sn'de tavanlanan bekleme, sonunda tek bir
  yarim-acik probe. Telemetri outbox'a yazilmaya devam ediyor — **veri kaybi
  yok**.

- **`install.ps1` stok Windows Server'da CALISMIYORDU.** Dosya BOM'suz UTF-8
  kaydedilmisti ve icinde em-dash geciyordu. Windows PowerShell 5.1 BOM'suz
  dosyalari cp1252 okur; U+2014'un son bayti `0x94` = U+201D'dir ve
  PowerShell akilli tirnaklari GERCEK tirnak sayar. String erken kapanir,
  ardindan gelen suslu parantezler yerini sasirir ve script hic calismaz —
  yalnizca bir YORUM satirindaki tire tum kurulumu bozuyordu. PowerShell 7
  (UTF-8 varsayilan) bunu maskeliyordu. Uc script ASCII'ye cevrildi;
  `tests/test_powershell_scripts.py` geri gelmesini engelliyor.

- **Siraya bagli test kirliligi.** `test_crob_command` sahte bir `opendnp3`
  enjekte edip `_ManagedMaster._OP_MAP_LAZY` SINIF niteligini duz atamayla
  sifirliyor ama geri yuklemiyordu. Icinde sahte enum'lar kalinca, ayni
  oturumda sonra kosan ve gercek opendnp3 kullanan her test CROB kurarken
  duser — hem de yalnizca belirli dosya siralamasinda.

- **`poll_pool_starved` log'u var olmayan bir ayari soyluyordu**
  (`POLL_MAX_PARALLEL`). Dogrusu `MAX_PARALLEL_DEVICES` — operator ariza
  aninda bulunmayan bir ayari aramaya yonlendiriliyordu.

- **CI'da iki farkli is ayni adla gorunuyordu** (`pytest (py3.12)` hem ubuntu
  hem windows). Windows'un matriste olma sebebi YALNIZCA Windows'ta cikan bir
  hataydi; o job kirmizi yandiginda platformu ad'dan okuyamamak, tam da onu
  yakalamak icin kurulan kapiyi korlestiriyordu.

### Changed

- **Compose sablonuna `stop_grace_period: 30s`.** `docker stop` varsayilani
  10sn ve gateway'in tipik kapanisi (<8sn) buna ANCAK sigar. Pencere yetmezse
  proses SIGKILL ile olur ve in-flight bir CROB'un sonucu komut defterine
  yazilamaz; o komut sonraki acilista `unknown` bildirilir.

### Docs

- `RUNBOOK.md`: `POST /operate` tam dokumantasyonu (cevap sekli, HTTP kodlari,
  `ok:null` uyarisi), `command_journal_reset` / `poll_pool_starved` /
  `http_publisher_breaker_open` mudahale bolumleri, yeni log etiketleri,
  gercek shutdown sirasi + NSSM `AppStopMethodConsole` notu.
- `ARCHITECTURE.md`: 0.5.x mimarisi — HTTP-first akis, hata siniflandirmasi,
  commit-after-publish, thread canliligi, profil cozumleme, komut yolu,
  saglik basligi, kaynak guard'lari, SQLite surumleme, cikis kodu 78.
- `SECURITY.md`: `GATEWAY_COMMAND_TOKEN`, operator HTTP yuzeyi tablosu,
  hata mesajlarinda sir sizmasi, NATS bolumu legacy olarak isaretlendi.
- `RUNBOOK.md`: **Docker-first** yeniden duzenlendi — uretim yolu ilk sirada
  (imaj etiket politikasi, volume ve kimlik zorunlulugu, yukseltme/rollback),
  Windows/venv "yalnizca gelistirme" olarak isaretlendi. Yeni "Olcek — 20
  cihazdan 300'e" bolumu: kademeli cikis plani, ayar tablosu ve darbogazin
  gateway'de mi backend'de mi oldugunu ayirt etme rehberi.
- `BACKEND_TODO.md`: B3 (per-device katalog) gateway tarafinda kapandi —
  ozgun kayittaki "gateway tarafinda cozulemez" degerlendirmesi yanlisti.
  B2'nin gateway yarisi da bitti (`device_event_at` + `timestamp_quality`
  yayinlaniyor). **Gateway tarafinda kalan is yok.**

## [0.6.0] - 2026-08-02

Gateway artik backend'e CIHAZ BAZINDA link durumu bildiriyor (BACKEND_TODO
B4 kapandi).

### Added

- **`X-E1-Gateway-Health` basligi — cihaz bazinda link durumu.** Backend bir
  cihazin haberlesip haberlesmedigini yalnizca telemetri geldiginde
  anlayabiliyordu. Ariza bekleyen bir gosterge saatlerce sessiz kalabilir
  (deger degismezse gateway hicbir sey yayinlamaz) ve o sure boyunca cihazin
  canli mi olu mu oldugu BILINMIYORDU. "Veri gelmiyor" ile "haberlesme koptu"
  ayni sey degil; bu ayrimi yapabilecek tek yer gateway, cunku DNP3 link
  durumu burada tutuluyor.

  Ozet, saniyede bir zaten atilan `GET /gateways/{code}/pending` istegine
  baslik olarak biniyor — **ek istek, ek baglanti, ek CPU yok**. Config
  client'a degil KOMUT client'ina bindi: config-refresh 5 dakikada bir kosar,
  cihaz kaybini 5 dakika gec ogrenmek bu mekanizmanin amacini bosa cikarirdi.

  **Yalnizca `online` OLMAYAN cihazlar gonderiliyor.** 600 cihazin tamamini
  gondermek ~9 KB eder; nginx tavanina yaklasan bir baslik ISTEGIN TAMAMINI
  reddettirir, yani KOMUTLAR DA GITMEZ. Tavan asilirsa kademeli kuculuyor
  (cihaz listesi -> sorun metinleri -> yalnizca sayimlar) ve kirpma
  `states_truncated` ile bildiriliyor; sessiz kirpma backend'e "geri kalan
  her sey iyi" dedirtirdi.

  Cihaz KODLARI yalnizca bu kimlik dogrulamali baslikta gider. `/health`
  auth'suz oldugu icin orada eskisi gibi sadece sayim var.

  Saglik saglayicisinin patlamasi, sacma deger dondurmesi ya da basligin
  uretilememesi `/pending` cagrisini DUSURMEZ — komut kanali SCADA'nin
  kendisi, ozellik yalnizca teshis kolayligi.

### Fixed

- **Baslik govdesinde `status` sabit yaziliyordu.** Outbox dolarken, bir
  thread olmusken, disk biterken ya da saat kayarken bile backend'e "iyiyim"
  derdi. Artik `status` ve `issues` `/health` ile ayni kaynaktan
  (`_build_health_body`, 10 sn onbellekli) geliyor.

- **`sync-docs.ps1` sessizce basarisiz oluyordu** (DOCS deposu): eksik
  kaynagi yalnizca uyariyla geciyor, "basarili" donuyordu.

### Changed

- Platform geneli tek-seferlik denetim raporlari (`FINAL_PREPROD_AUDIT`,
  `FINAL_REMAINING`, `PRODUCTION_READINESS_PLAN`, `REMAINING_BLOCKERS`)
  `DOCS/planning/reports/`'a tasindi. Icerikleri gateway'i degil tum
  platformu anlatiyordu; yanlis depodaydilar.

- **Testler 200 -> 239.**

## [0.5.0] - 2026-07-31

Production-oncesi kapsamli denetim (9 boyut, karsit dogrulama) sonrasi
sertlestirme surumu. **Testler 93 -> 200.** Backend sozlesmesini degistiren
4 kalem bilincli olarak ertelendi: [docs/BACKEND_TODO.md](docs/BACKEND_TODO.md).

### Fixed — Uretimi durduran hatalar

- **`config_client.py`'de modul-seviye `import logging` yoktu.** Uc kod yolunda
  `NameError` uretiyordu: (a) `/pending` yanitinda tek bozuk komut TUM SCADA
  komut kanalini sessizce olduruyor, (b) `DNP3_DEVICE_ALLOWED_SUBNETS` icinde
  tek CIDR yazim hatasi gateway'i KALICI olarak config-cekemez yapiyor,
  (c) allowlist tanimliyken ilk config fetch dusuyordu.
- **Windows multi-instance lock ETKISIZDI.** `msvcrt.locking` konum-bagimli
  byte-range kilidi kullanir; dosya append modunda acildigi ve lock alindiktan
  sonra icine yazildigi icin ikinci proses FARKLI bir araligi kilitleyip
  basariyla basliyordu. Sonuc: ayni outbox/ledger'a iki proses yazimi ve
  `CommandLedger` proses-yerel oldugu icin **ayni cihaza cift CROB**.
- **CI'da test kapisi yoktu.** main'e giden her commit test edilmeden
  `:latest` olarak yayinlaniyordu.

### Fixed — Kalici veri kaybi

- **Yayin onayi artik kalicilastirmadan SONRA veriliyor** (commit-after-publish).
  Dirty bayragi okuma aninda temizlendigi icin (a) okuma-yayin arasinda gelen
  yeni olcum kalici kayboluyor (acilan kesici saatlerce kapali gorunuyordu),
  (b) outbox dolunca yayinlanmayan deger "yayinlanmis" sayiliyordu.
- **Head-of-line blocking kaldirildi.** Gecici/kalici ayrimi metin eslesmesiyle
  yapiliyordu; kalici bir HTTP 500 "gecici" sayilip ayni satir sonsuza kadar
  kuyrugun basinda kaliyor, arkasindaki TUM telemetri teslim edilemiyordu.
  Artik tip + HTTP status ile siniflandirma, kalici satir `next_attempt_at`
  ile erteleniyor.
- **Outbox drenaj hizi.** Mesaj basina POST + commit + her batch sonrasi 2sn
  uyku (~32 msg/sn) birikmis 500K mesaji saatlerce bosaltiyor, uretim hizini
  yakalayamiyordu. Artik toplu POST + tek DELETE transaction + kuyruk doluyken
  uyku atlama.
- **`refresh_all_devices()` no-op'tu** — delta-only yayinin TEK telafi
  mekanizmasi, degeri degismeyen sinyaller icin hicbir mesaj uretmiyordu.
- **Outbox-full breaker histerezisi** (ac-kapa dongusu her turda okunan
  degerleri bosa harciyordu).
- **`publish_batch`** hata durumunda kalan item'lari sessizce dusuruyordu.

### Fixed — Olcum dogrulugu (DNP3)

- **Kalite bayraklari artik okunuyor.** `grep flags src/` daha once TAM SIFIR
  sonuc veriyordu; outstation `RESTART` / `LOCAL_FORCED` / `OVER_RANGE` /
  `REFERENCE_ERR` raporlasa bile SCADA'ya `quality="good"` gidiyordu.
  Yayina baglanmasi `DNP3_PUBLISH_QUALITY_FLAGS` ile backend hazir olunca.
- **DNP3 zaman senkronizasyonu eklendi** (`DNP3_TIME_SYNC=lan`). `timeSyncMode`
  hicbir yerde set edilmiyordu; outstation saatleri serbest surukleniyordu.
- **`OnReceiveIIN` bostu** — `EVENT_BUFFER_OVERFLOW` (outstation olay tamponu
  doldu ve olaylari DUSURDU), `DEVICE_RESTART`, `NEED_TIME` artik loglaniyor.
- **G3 DoubleBitBinary / G21 FrozenCounter** sessizce dusuruluyordu.
- **Cihaz IP/port/DNP3 adresi degisince master yeniden kuruluyor.** Eskiden
  yalnizca `device.code` ile anahtarlaniyordu: RTU IP'si degistirilince gateway
  ESKI IP'ye baglanmaya devam ediyor, eski IP baska cihaza atanmissa O CIHAZDAN
  okuyup degerleri ESKI `device_code` ile yayinliyordu.
- **Kalici `lost` kilidi.** TCP hic kopmazsa cihaz DNP3'te saglikli konussa bile
  gateway sonsuza kadar `comm_lost` yayinliyor ve komut gondermeyi reddediyordu.
- **Production'da `GATEWAY_MODE=mock` artik reddediliyor.** Validator bunu
  kontrol etmiyordu; operator satiri degistirmeyi unutursa uydurma telemetri
  SCADA'ya akiyor ve mock adapter her komuta `ok=True` donduruyordu.

### Added — Gozlemlenebilirlik

- `/health`'e **cihaz haberlesme ozeti** (online/recovering/lost/unknown).
  Eskiden 300 cihazin tamami kopukken bile `{"status":"ok"}` donuyordu.
  Ozet SAYIMDIR; auth'suz endpoint cihaz kodu/IP sizdirmaz.
- **Poll dongusu watchdog'u** (`poll_loop_stalled`) ve **thread canliligi**
  (`thread_dead:<ad>`) — ikisi de `unhealthy`.
- **Disk alani ve saat sapmasi denetimi** (`resource_guard.py`). "Disk-full
  breaker" mesaj sayiyordu, BAYT saymiyordu; gateway saati tum arsivin tek
  zaman referansiyken hicbir yerde dogrulanmiyordu. Sapma > 30sn ise DNP3
  zaman yazimi durur.
- **Olu metrik sayaclari gercekten besleniyor**; `signals_outboxed_total`
  ayrildi (outbox'a dusen mesaj artik "published" sayilmiyor).

### Added — Dayaniklilik

- **SQLite sema surumleme** (`PRAGMA user_version` migration runner),
  **butunluk kontrolu** (`quick_check`) ve **bozuk-DB karantinasi**. Yeni kolon
  eklemek sahadaki mevcut `.db` dosyalarini crash-loop'a sokardi; bozuk dosya
  kalici boot arizasiydi.
- **`POST /operate` artik CommandLedger'a yaziliyor** (`command_id` ile
  idempotency). Backend'in HTTP timeout'u cihazin CROB suresinden kisa oldugu
  icin retry'da ayni kesici IKI KEZ surulebiliyordu.
- **Ana poll dongusu beklenmedik hatada olmuyor** (eskiden yalnizca
  `KeyboardInterrupt` yakalaniyordu; disk dolunca proses oluyordu).
- **Sinirsiz buyume budandi**: `_seen_command_ids` (FIFO pencere),
  `command_ledger` ve `outbox_dead_letter` (yas + adet retention).

### Changed — Kurulum / dagitim

- `.env.example` **30 eksik ayarla senkronlandi**; senkronu koruyan bir test
  eklendi (yeni ayar dokumante edilmezse CI kirmizi).
- `install.ps1` artik **yadnp3'u kuruyor** — eskiden dokumante edilen kurulum
  varsayilan konfigurasyonla boot edemiyordu.
- `new_gateway.ps1` artik `LOG_FILE_PATH` ve per-instance `GATEWAY_STATE_DIR`
  uretiyor ("NSSM'de zorunlu" denilen rotation sahada yoktu).
- Compose sablonu `TELEMETRY_PUBLISHER: "http"` set ediyor ve 300-cihaz
  varsayilanlarini geri almiyor. Sablon NATS'i isaret edip HTTP kullaniyordu.
- `:latest` **yalnizca surum tag'inde** uretiliyor; main push -> `:main` +
  `:sha-*` (rollback mumkun).
- Olu `DNP3_INTEGRITY_POLL_MIN` alani kaldirildi; yadnp3'un yok saydigi
  legacy ayarlar set edilmisse boot'ta uyariliyor.

## [0.4.6] - 2026-05-13

### Security — Audit follow-up (sprint sonrasi 2. pas)

Cross-reference auditi sonucu kapatilan ek bulgular:

- **Rate-limit memory leak FIX (B1)**: `_SlidingWindowRateLimiter._buckets`
  dict'i unbounded buyuyebilirdi (saldirgan farkli IP'lerden spam yaparsa).
  `start_health_server` artik daemon `rate-limit-cleanup` thread'i baslatir;
  her 120sn'de bir `cleanup_stale()` cagrir ve eskimis IP entry'lerini siler.
- **X-Forwarded-For trust boundary FIX (H1)**: Onceki impl XFF header'ini
  her zaman okuyordu — saldirgan dogrudan gateway'e baglanip
  `X-Forwarded-For: 127.0.0.1` set ederek localhost-muafiyetinden rate-limit
  bypass yapabilirdi. Yeni model nginx `real_ip` mantigi:
    * `HEALTH_TRUSTED_PROXIES` (CIDR listesi, default BOS) — bos ise XFF
      TAMAMEN yok sayilir (en guvenli default).
    * Set edilirse SADECE bu subnet'lerden gelen istekte XFF okunur.
- **429 / 401 / 404 / 503 Content-Length=0 (H2)**: HTTP/1.1 framing spec
  uyumu. Bazi client'lar Content-Length yoksa connection'i half-close gorur
  ve keep-alive bozulur.
- **404 fast-path rate-limit bypass FIX (M1)**: `do_POST` artik 404 dispatch
  oncesinde rate-limit check yapar. Saldirgan `POST /random` spam'le
  sunucuyu yoramaz.
- **LOG_LEVEL=DEBUG production WARN (M5)**: Boot'ta loud uyari log. DEBUG
  seviyesinde 3rd-party kutuphaneler (requests, urllib3) hassas detay
  loglayabilir; redaction filter cogu kapatir ama garanti yok.

### Added — Konfigurasyon

- **`HEALTH_TRUSTED_PROXIES`** (.env / config.py): Reverse proxy CIDR
  allowlist. Bos = XFF yok sayilir (default, en guvenli). Set edilirse
  sadece bu subnet'lerden gelen XFF okunur. Ornek:
  `HEALTH_TRUSTED_PROXIES=10.0.0.0/8,192.168.1.5/32`.

### Removed — Legacy kod (CR-3 follow-up)

- **`src/dnp3_gateway/messaging/rabbit_publisher.py`** tamamen silindi.
  0.4.3 cutover'da rollback amaciyla duruyordu; 0.4.6 audit sonrasi
  production'a guven geldigi icin saldiri yuzeyi azaltma amaciyla
  kaldirildi. Eski `pika` ile rollback gerekirse `git revert` ile geri
  alinabilir.

### Tests

- **`tests/test_health_server.py`** (16 yeni test):
  - `_SlidingWindowRateLimiter`: allow + localhost muafiyet + farkli IP
    bucket'lar + window slide + cleanup_stale.
  - `_parse_trusted_proxies`: bos/gecersiz/IPv6 CIDR.
  - `_ip_in_networks`: tek/coklu CIDR + bos liste + gecersiz IP.
- **`tests/test_outbox.py`** (11 yeni test):
  - enqueue / fetch_batch / delete / pending estimate.
  - `OutboxFullError` raise senaryosu.
  - `mark_retry` + `move_to_dead_letter`.
  - Restart sonrasi DB tutarliligi.
  - Unicode payload serileme.
- Toplam test coverage: 45 -> 72 test (sprintten sonra +27).

### Security — Production validator genisletildi

- **GATEWAY_TOKEN placeholder prefix reddi (PROD)**: `config._PLACEHOLDER_TOKEN_PREFIXES`
  listesi (orn. `change-me`, `gw-default`, `gw-001-token`, `please-change`,
  `example-token`) ile baslayan token'lar production'da SystemExit eder.
  `.env.example`'dan kopyalanip token guncellenmeden boot edilirse erken
  yakalanir. Auth katmanindaki literal `_PLACEHOLDER_TOKENS` set'i (frozenset)
  exact-match icin staging + production'da hala aktif.
- **RABBITMQ_URL production'da reddedildi**: Gateway 0.4.x'te RabbitMQ
  telemetri akisindan kaldirilmisti; bu validator eski .env'lerin sessizce
  prod'a deploy edilmesini engeller. Operator satiri silmek zorunda.
- **NATS_DUAL_PUBLISH_ENABLED=true production'da reddedildi**: DEPRECATED
  bayrak. Onceden no-op + WARN log; simdi prod'da hata vererek operator
  beklediginden farkli davranisla karsilasmasin.

### Security — Health server rate-limit (H-8/H-9)

- **Per-IP sliding window** her endpoint'te aktif:
  - `/health`, `/healthz`, `/info`, `/metrics`: 120 req/min/IP
  - `POST /refresh-all`: 10 req/min/IP (token leak senaryosunda saha cihazi
    DoS koruma).
- Localhost (`127.0.0.1`, `::1`) muaf — cati paneli/backend ayni host'tan
  sinirsiz probe yapabilir.
- `X-Forwarded-For` ilk degeri dikkate alinir (reverse proxy arkasinda gercek
  client IP'sini yakala).
- Rate-limit ihlali: HTTP 429 + `Retry-After: 60` header + WARN log.

### Removed — RabbitMQ legacy temizligi (CR-3)

- **`src/dnp3_gateway/messaging/rabbit_publisher.py` silindi**. 0.4.3'te
  cutover yapilmisti, modul rollback amaciyla duruyordu; production'a guven
  geldigi icin saldiri yuzeyi azaltma amaciyla kaldirildi.
- **`pyproject.toml` `legacy-rabbit` extra'si silindi** (`pika>=1.3` opsiyonel
  dependency).
- **`requirements.txt`** "pika ROLLBACK" yorumlari + Horstmann basligi
  temizlendi; production-friendly modern format.
- `messaging/__init__.py` docstring guncellendi — mimari diyagrami eklendi.
- `main.py` RabbitMQ password redaction blogu silindi (artik gerek yok).

### Changed — Tutarlilik (CR-1, CR-2)

- **`NATS_PUBLISH_TIMEOUT_SEC` doc/kod senkronizasyonu**: kod default `0.5sn`'den
  `2.0sn`'ye yukseltildi; `.env.example` ile uyumlu. 100 cihaz x 30 sinyal
  paralel cycle yuk senaryosunda agresif outbox dusurmesinin onune gecer
  (yerel/LAN icin makul, 4G/WAN icin de uygun).
- **`config.py` validator docstring** yeniden yazildi — staging-only vs
  production-only kurallar ayri listelendi.
- **`config.rabbitmq_exchange` ve `rabbitmq_routing_key` default'lari bos**
  (eskiden `hsl.events` / `telemetry.raw_received`). Field'lar sadece pydantic
  schema compat icin tutuluyor, hicbir yerde okunmuyor.

### Changed — Logging

- **3rd-party logger seviyeleri**: `nats`, `urllib3`, `urllib3.connectionpool`
  WARNING'e cekildi. Onceden INFO seviyesinde baglanti retry log'lari gurultu
  yapardi. `pika` logger silindi (paket artik yuklu degil).
- **Log redaction broker regex** halen `(amqp|amqps|nats|tls)://user:pass@`
  patternini yakalar (eski .env'lerden gelen amqp URL'leri parolasini
  redact eder).

### Changed — Rebrand temizligi (L-1..L-4)

- Tum source/docs/scripts'te "Horstmann SN2", "Horstmann Smart Logger",
  "hsl.events", "hsl-gw-*" referanslari **EnerjiOne** / **eg-gw-*** /
  **enerjione-gateway-*** ile degistirildi. Saha cihazlari artik
  uretici-agnostik "DNP3 outstation" olarak adlandiriliyor.
- `config.LOG_FILE_PATH` default ornek: `C:/ProgramData/EnerjiOne/...`
- `DeviceConfig.signal_profile` default `"default"` (eskiden
  `"horstmann_sn2_fixed"`); backend ne gonderirse o tasinmaya devam eder.
- `docker/compose.template.yml` container ismi `eg-gw-{code}`, network adi
  `enerjione`, volume `eg-gw-{code}-state`.
- User-Agent zaten `EnerjiOne-Dnp3Gateway/{ver}` (0.2.0'dan beri).

### Added — Operasyonel

- **`scripts/install.ps1`**:
  - `.env` artik UTF-8 BOM-siz yazilir (`.env.example`'dan kopyalama). Docker
    Compose `env_file` ve Python pydantic-settings BOM karakterini ilk
    anahtarin parcasi sanmasin.
  - `.env` olusturulduktan sonra NTFS ACL kisitlanir (sadece mevcut kullanici
    FullControl). Token PowerShell history / yedek vol'lara sizmasin.
- **`scripts/run_gateway.ps1`**: `-RabbitmqUrl` parametresi `-NatsUrl` ile
  degistirildi.

### Docs — Tam yeniden yazim

- **`docs/SECURITY.md`**: Kimlik modeli tablosu + multi-instance lock
  bolumu + NATS auth (NKEY/JWT credentials) detayi + DNP3 cihaz IP
  allowlist + log redaction katmanlari + production checklist.
- **`docs/RUNBOOK.md`**: NSSM kurulumu + `LOG_FILE_PATH` zorunlulugu +
  yeni log etiketleri + incident response (8 sik sorun) + operator
  endpoint'leri + graceful shutdown sirasi.
- **`docs/ARCHITECTURE.md`**: Bilesen diyagrami JetStream + outbox akisi +
  recovery state machine (lost -> recovering -> online) + defansif sema
  validasyonu tablosu + roadmap.
- **`docs/DOCKER.md`**: Image tagging (`:latest` yerine semver), NATS
  networking ornekleri, persistent state yedekleme.
- **`README.md`**: 0.4.x mimari diyagrami + production checklist + ozet
  ozellik listesi (yadnp3, outbox, allowlist, multi-instance lock,
  rate-limit). Eski RabbitMQ akis diyagrami silindi.
- **`scripts/README.md`**: install / run / new_gateway her birinin
  parametre ornekleri + NSSM ozetli yonlendirme.

### Tests

- `test_config_settings.py`:
  - `rabbitmq_exchange` / `rabbitmq_routing_key` default'lari bos kabulu.
  - `nats_publish_timeout_sec == 2.0` default kabulu.
  - 4 yeni prod validator testi:
    - `test_prod_rejects_placeholder_token`
    - `test_prod_rejects_change_me_prefix`
    - `test_prod_rejects_rabbitmq_url`
    - `test_prod_rejects_dual_publish_enabled`
  - `test_dev_allows_rabbitmq_url_and_placeholder` — development'da hepsi
    kabul edildigini dogrular.
- `tests/conftest.py`: `signal_profile="default"` (rebrand).

### Migration notes (0.4.5 -> 0.4.6)

Sahada `.env` icinde su satirlar varsa boot SystemExit eder (production):

```diff
- RABBITMQ_URL=amqp://...      # Sil, gateway artik kullanmiyor
- NATS_DUAL_PUBLISH_ENABLED=true   # Sil veya false yap
- GATEWAY_TOKEN=gw-001-token   # Yenisini uret: secrets.token_urlsafe(48)
- GATEWAY_TOKEN=change-me-...  # Aynisi: gercek token at
```

Eski deploy'lar `APP_ENVIRONMENT=staging` veya `development` ile bu kurallari
atlatabilir (gecici); kalici cozum yukaridakileri temizlemek.

## [0.4.5] - 2026-05-12

### Changed — production validator esnetildi (private network HTTP)
- **BACKEND_API_URL/NATS_URL production validator'u** artik host bazli karar
  veriyor: private/loopback ag (RFC1918, 127.x, *.local, *.lan, *.internal,
  localhost) icin clear-text http://+nats:// kabul; public host icin TLS
  hala zorunlu. Onceki halde "production" ortaminda her http:// reddedildigi
  icin internal IP'de calisan saha deploylari APP_ENVIRONMENT=staging'e
  dusmek zorunda kaliyordu.

### Added — bilincli plaintext opt-out
- **`GATEWAY_INSECURE_ALLOW_PLAINTEXT`** bayragi (default FALSE). Public
  host'a clear-text HTTP/nats:// gecici izin verir; boot'ta loud WARN log
  atilir. Saha senaryosu: backend henuz Caddy/LE ile TLS'lenmeden public
  IP'de calisirken gateway'i ayaga kaldirmak icin. Plan: TLS kurulunca
  bayragi kaldir.

## [0.4.4] - 2026-05-12

### Fixed — render_compose.py + saha template'leri (cutover follow-up)
- **`scripts/render_compose.py`**: `--rabbitmq-url` argumani `--nats-url`
  olarak yenilendi; `replacements` sozlugu `{{NATS_URL}}` yer tutucusu
  kullanir (compose template'i ile uyumlu). Onceki halde template
  `{{NATS_URL}}` istiyor ama renderer `RABBITMQ_URL` veriyordu — render
  `RenderError` ile crash ediyordu. Backend "yeni gateway" akisi ve CLI
  artik calisir.
- **`docker/.env.template`**: `RABBITMQ_URL` blogu `NATS_URL` ile
  degistirildi; `DNP3_LIBRARY` default `dnp3py` (legacy) -> `yadnp3`
  (onerilen). Production validator `NATS_URL` bos olmasini reddediyor.
- **`scripts/new_gateway.ps1`**: `-RabbitUrl` parametresi `-NatsUrl` ile
  degistirildi; uretilen .env dosyasi `NATS_URL` + `NATS_SUBJECT_PREFIX`
  yazar, `RABBITMQ_URL` artik yazilmaz.
- **`pyproject.toml`**: `nats-py>=2.6,<3` zorunlu dependency olarak
  eklendi; `pika` legacy-rabbit optional-dependency'sine tasindi.
  `requirements.txt`'nin runtime davranisi degismedi (oradaki pika
  satiri rollback amaciyla durmaya devam ediyor).

### Notes
- Saha gateway'leri `:latest` image cektikleri icin bu sürumun GHCR'de
  build edilmesi otomatik distribution saglar. Sahada `docker pull` +
  `docker compose up -d --force-recreate` ile alinir.

## [0.4.3] - 2026-05-11

### Security (BLOCKER seviye duzeltmeler — production hazirlik)
- **`/refresh-all` timing-safe auth + rol ayrimi**: `hmac.compare_digest` ile
  karsilastirma; ayri `GATEWAY_REFRESH_TOKEN` (bos ise endpoint devre disi).
  Eski "boyle local ise auth bypass" davranisi kaldirildi — container icinde
  `client_ip=127.0.0.1` yaniltici.
- **Token konsol/stderr leak'i kapatildi**: `new_gateway.ps1` artik token'i
  konsola yazmiyor (PSReadLine history sizmasi); sadece dosyaya yaziyor + NTFS
  ACL ile dosya izinlerini kisitliyor. `render_compose.py` token'i `--output`
  yoksa stdout'a sadece uyari ile birlikte aktariyor. `.gitignore` `.env.*`
  pattern ile genisletildi.
- **Production validator genisletildi**: prod'da `BACKEND_API_URL` https://
  zorunlu (clear-text token MITM koruma); `NATS_URL` bos olamaz + tls:// veya
  nats:// scheme; `GATEWAY_REFRESH_TOKEN` != `GATEWAY_TOKEN` (token leak
  cap'i sinirla).
- **Backend config response schema validation**: cihaz/sinyal listesi hard
  limit (1000 cihaz / 5000 sinyal), string field truncate, IP field URL/path
  injection reddi. Backend kompromize olursa gateway kontrolsuz buyume +
  log injection korur.

### Changed — CUTOVER: RabbitMQ → NATS JetStream
- **Telemetri akisi NATS JetStream'e tasindi.** Gateway artik RabbitMQ'ya
  baglanmaz; tum telemetri `e1.telemetry.raw.<gateway_code>` subject'ine
  basilir. Backend tarafindaki alarm/notification akisi RabbitMQ'da kalmaya
  devam ediyor — gateway onunla ilgilenmez.
- `JetStreamPublisher` artik primary publisher. `RabbitPublisher` modulu
  rollback senaryosu icin dosyada duruyor ama `messaging/__init__.py`'den
  export edilmiyor (explicit import gerek).
- `pika` paketi `requirements.txt`'te legacy-marked olarak duruyor; cutover'a
  guven gelince kaldirilacak.
- `nats-py>=2.6,<3` artik zorunlu runtime dependency.
- `RABBITMQ_URL` LEGACY/DEPRECATED — default bos; eski .env'lerden bozulma
  olmasin diye field tutuluyor.

### Added — DNP3 + Operasyonel
- **Recovery state machine** (yadnp3): fresh-frame onayli haberlesme
  dogrulamasi; comm_lost flap'larini onler, geri donus aninda 175 sinyalli
  full integrity poll publish'i.
- **Refresh-all endpoint**: operator tetikli "tum cihazlara sorgu at"
  (`POST /refresh-all` Bearer auth).
- **Rotating file log handler**: `LOG_FILE_PATH={gateway_code}.log` ile
  per-instance disk log; 20MB x 10 backup default (NSSM rotation eksikligini
  kapatir).
- **JetStream resilience**: thread-safe counter, background reconnect ile
  resource leak fix, ready=False olunca explicit raise (sessiz drop yok →
  outbox at-least-once).
- **Cycle ortasinda graceful shutdown**: `run_poll_cycle` artik `stop_event`
  argumani aliyor; seri ve paralel yolda 2sn quantum ile check eder.
- **Windows SIGBREAK handler**: NSSM stop'tan tetiklenen Ctrl+Break sinyali
  yakalanir.
- **Config refresh thread defansif Exception yakalama**: `ValidationError`,
  `SSLError`, `ConnectionResetError` artik thread'i sessizce oldurmuyor;
  state'e hata yazip backoff loop'a devam eder.
- **`Dnp3TelemetryReader.forget_devices` override**: legacy adapter'da silinen
  cihazlarin DNP3 session + cache temizligi.

### Fixed
- `poller.py:275` `getattr(...) and X or -1` antipattern — pending=0 durumunda
  yanlislikla -1 donuyordu. `pending_count()` public API ResilientPublisher'a
  eklendi.
- Class 0 yerine FULL integrity poll (0+1+2+3) — eksik baseline tazelemesini
  cozer (commit `2af0792`).
- `ScanClasses` imzasinda SOE handler eksikligi (commit `d65b525`).
- Recovery confirm aninda `mark_all_dirty` — gecikme azalma (commit `94c822b`).

### Tests
- `test_config_settings.py:15` default uyumlu (artik
  `show_gateway_token_on_start is False`).
- `test_auth_identity.py` production safeguard'a uyumlu test URL'leri.
- `test_config_client.py` `_DummySession` stream/raw/iter_content desteklior.
- `test_poller.py` Group 110 (string sinyal) yayinlanir kabulu.

## [0.3.5] - 2026-04-24

### Added
- `run_poll_cycle(max_parallel=...)` — `MAX_PARALLEL_DEVICES` artik poll
  dongusunde thread pool ile kullaniliyor. 100 cihazlik gateway'de seri okuma
  cycle suresini saniyeler/dakikalara cikarabiliyordu; paralel okumayla
  toplam cycle suresi okuma gecikmesinin en yavas cihazi kadar kaliyor.
- `test_run_poll_cycle_parallel_reads_all_due_devices` — 6 cihaz + 4 worker
  senaryosunda tum cihazlarin okunup `mark_read` edildigini dogrular.

### Changed
- `main.run()` artik `cfg.max_parallel_devices` degerini poll cycle'a aktariyor.
- `poller.run_poll_cycle` docstring'i paralel davranis ve publisher thread-safety
  varsayimini acikliyor.

## [0.2.2] - 2026-04-24

### Fixed / Changed
- `run_gateway.ps1` artik bos `gateway_code=` yazdirmiyor; once `scripts/show_env_summary.py`
  ile `.env` ozeti (kod, saglik portu, backend config URL).
- Baslangicta konsol banner: saglik URL, DNP3 TCP portu, coklu proses uyarisi.
- `404/401` config hatalarinda loga kisa cozum metni.
- `/health` JSON: `worker_health_port` alani.

## [0.2.1] - 2026-04-24

### Added
- Baslangicta konsola `GATEWAY_TOKEN` satiri (varsayilan tam metin);
  `SHOW_GATEWAY_TOKEN_ON_START=false` ile maskeli gosterim.

## [0.2.0] - 2026-04-24

### Added
- `dnp3_gateway.auth` — `GatewayIdentity`, kalıcı `GATEWAY_INSTANCE_ID` (veya
  `GATEWAY_STATE_DIR` altında dosya), `APP_ENVIRONMENT` ile üretim token
  uzunluğu + placeholder kontrolü.
- Her config isteğinde: `X-Gateway-Code`, `X-Gateway-Instance-Id`,
  `X-Request-Id`, `User-Agent`, `X-Gateway-Client` başlıkları.
- `BACKEND_API_VERIFY_SSL` / `BACKEND_API_CA_PATH` ile TLS doğrulama.
- `docs/SECURITY.md` — çoklu sunucu / token / RabbitMQ checklist.
- Sağlık JSON: `gateway_instance_id`, `app_environment`.

### Changed
- `BackendConfigClient` artık `GatewayIdentity` kullanır (eski token-only ctor kaldırıldı).

### Catı backend (Horstman Smart Logger)
- `GET /gateways/{code}/config`: isteğe bağlı `X-Gateway-Code` path ile
  uyuşmazsa 400 (yanlış yapılandırma / proxy erken tespiti).

## [0.1.0] - 2026-04-24

### Added
- Proje iskeleti (`src/dnp3_gateway/`, `tests/`, `scripts/`, `docs/`).
- `Settings` - pydantic-settings tabanli env + .env konfigurasyonu.
- `BackendConfigClient` - backend `/gateways/{code}/config` endpoint'i uzerinden
  cihaz listesi + standart Horstmann SN 2.0 sinyal katalogunu ceker.
- `GatewayState` - thread-safe calisma anı durumu + poll scheduler.
- `RabbitPublisher` - topic exchange + publisher-confirms + auto reconnect.
- `TelemetryReader` arayuzu + `MockTelemetryReader` (gercekci degerli).
- `Dnp3TelemetryReader` iskeleti (opendnp3 / `dnp3-python` tabanli) - 30/1/20
  object group'lari icin okuma destekli.
- `poller` - okunabilir sinyalleri filtreleyen, cihaz bazli telemetri mesaji
  uretip yayinlayan cekirdek dongu.
- `health_server` - `/health` JSON endpoint'i (status, config_version, versions).
- `main.run()` - config-refresh thread + polling loop + graceful shutdown.
- PowerShell scripts (`install.ps1`, `run_gateway.ps1`).
- 18 unit test (state, config_client, settings, mock adapter, poller).
- `docs/ARCHITECTURE.md`, `docs/RUNBOOK.md`, `README.md`.
